Licence,GSP Group,Node 1,Operating Voltage 1,Node 2,Operating Voltage 2,Status,Vector Group,R1,X1,X0,Min Tap,Max Tap,Nominal Rating,Emergency Rating,Reverse Power Capability,Method of Earthing
EMIDS,Berkswell 132kV,BANR3_1H3,33,BANR5_1T0,11,Updated,Dyn11,6.422,110.846,99.761,-12,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,BANR3_2H3,33,BANR5_2T0,11,Updated,Dyn11,5.803,111.939,100.745,-12,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,CAMH3_1H3,33,CAMH5_1T0,11,Updated,Dyn11,3.279,93.939,93.939,-10,3,20,20,-,Resistor
EMIDS,Berkswell 132kV,CAMH3_T2,33,CAMH5_2T0,11,Updated,Dyn11,3.279,94.485,94.485,-10,3,20,20,-,Resistor
EMIDS,Berkswell 132kV,CLAV3_1H3,33,CLAV5_1T0,11,Updated,Dyn11,4.663,90.269,90.269,-10,3,15,15,-,Resistor
EMIDS,Berkswell 132kV,CLAV3_2H3,33,CLAV5_2T0,11,Updated,Dyn11,4.391,88.531,88.531,-10,3,15,15,-,Resistor
EMIDS,Berkswell 132kV,COUG3_#1H5,33,COUG5_1T0,11,Updated,Dyn11,5.680,121.310,103.110,-12,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,COUG3_#2H5,33,COUG5_2T0,11,Updated,Dyn11,5.550,121.560,103.320,-12,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,COUG3_#3H5,33,COUG7_3T0,6.6,Updated,Dyn11,4.396,66.387,66.387,-10,3,15,21.75,-,Resistor
EMIDS,Berkswell 132kV,COUR3_MAIN1,33,COUR7_1T0,6.6,Removed,Dyn11,5.376,125.076,125.076,-16,3,19,24,-,Resistor
EMIDS,Berkswell 132kV,COUR3_MAIN2,33,COUR7_2T0,6.6,Removed,Dyn11,6.270,128.090,108.880,-14,5,12,24,-,Resistor
EMIDS,Berkswell 132kV,COUR3_T1,33,COUR7_1T0,6.6,New,Dyn11,5.376,125.076,125.076,-13,3,19,24,-,Resistor
EMIDS,Berkswell 132kV,COUR3_T2,33,COUR7_2T0,6.6,New,Dyn11,6.270,128.090,108.880,-9,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,COVC1_113,132,COVC3_GT1,33,New,YNd1,0.503,18.666,15.870,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVC1_113,132,COVC3_#1T0,33,Removed,YNd1,0.503,18.666,15.870,-20,10,60,120,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVC1_213,132,COVC3_GT2,33,New,YNd1,0.502,18.583,15.799,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVC1_213,132,COVC3_#2T0,33,Removed,YNd1,0.502,18.583,15.799,-20,10,60,120,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVS1_113,132,COVS3_#1T0,33,Updated,YNd1,0.394,15.133,17.000,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVS1_213,132,COVS3_#2T0,33,Updated,YNd1,0.394,15.133,17.000,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVW1_313,132,COVW3_GT3,33,Updated,YNd1,0.420,25.090,21.320,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVW1_413,132,COVW3_GT4,33,Updated,YNd1,0.410,25.100,21.330,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,COVW3_T1,33,COVW7_1T0,6.6,Updated,Dyn11,5.860,128.110,108.890,-12,1,18,24,-,Resistor
EMIDS,Berkswell 132kV,COVW3_T2,33,COVW7_2T0,6.6,Updated,Dyn11,5.820,127.020,107.960,-12,4,18,24,-,Resistor
EMIDS,Berkswell 132kV,COXS3_1H3,33,COXS7_1T0,6.6,Updated,Dyn11,4.904,96.236,96.236,-12,3,15,21.75,-,Resistor
EMIDS,Berkswell 132kV,COXS3_2H3,33,COXS7_2T0,6.6,Updated,Dyn11,4.904,96.791,96.791,-12,3,15,21.75,-,Resistor
EMIDS,Berkswell 132kV,DILA3_MAIN2,33,DILA5_2T0,11,Updated,Dyn11,5.150,86.650,73.650,-13,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,DUNP3_MAIN1,33,DUNP7_1T0,6.6,Removed,Dyn11,5.728,90.558,90.558,-16,5,19,24,-,Resistor
EMIDS,Berkswell 132kV,DUNP3_MAIN2,33,DUNP7_2T0,6.6,Removed,Dyn11,5.529,96.102,96.102,-16,5,19,24,-,Resistor
EMIDS,Berkswell 132kV,DUNP3_T1,33,DUNP7_1T0,6.6,New,Dyn11,5.728,90.558,90.558,-13,4,19,24,-,Resistor
EMIDS,Berkswell 132kV,DUNP3_T2,33,DUNP7_2T0,6.6,New,Dyn11,5.529,96.102,96.102,-13,4,19,24,-,Resistor
EMIDS,Berkswell 132kV,GAYD3_1H3,33,GAYD5_1T0,11,Updated,Dyn11,5.337,75.591,75.591,-10,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,GAYD3_2H3,33,GAYD5_2T0,11,Updated,Dyn11,5.337,75.591,75.591,-10,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,HARB1_113,132,HARB3_#1T0,33,Updated,YNd1,0.410,24.920,23.260,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,HARB1_213,132,HARB3_#2T0,33,Updated,YNd1,0.420,24.790,23.180,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,HARB3_T1,33,HARB5_1T0,11,Updated,Dyn11,5.210,119.772,116.160,-12,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,HARB3_T2,33,HARB5_2T0,11,Updated,Dyn11,5.240,119.225,116.158,-12,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,HAWL3_MAIN1,33,HAWL7_1T0,6.6,Existing,Dyn11,6.700,89.750,89.750,-7,7,10,14.5,-,Resistor
EMIDS,Berkswell 132kV,HAWL3_MAIN2,33,HAWL7_2T0,6.6,Existing,Dyn11,6.700,89.750,89.750,-7,7,10,14.5,-,Resistor
EMIDS,Berkswell 132kV,HLRD3_MAIN1,33,HLRD5_1T0,11,Updated,Dy11,5.313,109.168,0.000,-13,3,12,19,-,Resistor
EMIDS,Berkswell 132kV,HLRD3_MAIN2,33,HLRD5_2T0,11,Updated,Dy11,5.313,109.168,0.000,-13,3,12,19,-,Resistor
EMIDS,Berkswell 132kV,HOLN3_MAIN1,33,HOLN7_1T0,6.6,Removed,Dyn11,3.200,91.700,91.700,-14,5,20,24,-,Resistor
EMIDS,Berkswell 132kV,HOLN3_MAIN2,33,HOLN7_2T0,6.6,Removed,Dyn11,3.218,91.919,91.919,-14,5,20,24,-,Resistor
EMIDS,Berkswell 132kV,HOLN3_T1,33,HOLN7_1T0,6.6,New,Dyn11,3.200,91.700,91.700,-12,5,20,24,-,Resistor
EMIDS,Berkswell 132kV,HOLN3_T2,33,HOLN7_2T0,6.6,New,Dyn11,3.218,91.919,91.919,-12,5,20,24,-,Resistor
EMIDS,Berkswell 132kV,JABL3_MAIN1,33,JABL5_1T0,11,Updated,Dyn11,4.640,116.309,116.309,-10,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,JABL3_MAIN2,33,JABL5_2T0,11,Updated,Dyn11,4.898,115.752,115.752,-10,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,JLRG3_MAIN1,33,JLRG5_1T0,11,Updated,Dyn11,2.650,67.450,57.340,-12,4,20,32,-,Resistor
EMIDS,Berkswell 132kV,JLRG3_MAIN2,33,JLRG5_2T0,11,Updated,Dyn11,2.670,66.530,56.550,-12,4,20,32,-,Resistor
EMIDS,Berkswell 132kV,JLRW3_MAIN1,33,JLRW5_1T0,11,Updated,Dyn11,2.650,66.840,56.810,-12,4,20,32,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,JLRW3_MAIN2,33,JLRW5_2T0,11,Updated,Dyn11,2.670,66.630,56.640,-12,4,20,32,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,KENI3_1H3,33,KENI5_#1T0,11,New,Dy11,2.578,66.257,0.000,-10,4,15,21,-,Resistor
EMIDS,Berkswell 132kV,KENI3_1H3,33,KENI5_1T0,11,Removed,Dyn11,4.707,65.409,65.409,-15,5,15,21,-,Resistor
EMIDS,Berkswell 132kV,KENI3_2H3,33,KENI5_#2T0,11,New,Dy11,2.606,66.985,0.000,-10,4,15,21,-,Resistor
EMIDS,Berkswell 132kV,KENI3_2H3,33,KENI5_2T0,11,Removed,Dyn11,4.707,65.409,65.409,-15,5,15,21,-,Resistor
EMIDS,Berkswell 132kV,LKHD3_#1H0,33,LKHD5_1T0,11,Updated,Dy11,4.479,71.660,0.000,-8,7,12,19,-,Resistor
EMIDS,Berkswell 132kV,LKHD3_#3H0,33,LKHD5_2T0,11,Updated,Dy11,4.497,71.659,0.000,-8,7,12,19,-,Resistor
EMIDS,Berkswell 132kV,SANL3_1H3,33,SANL7_1T0,6.6,Updated,Dy11,4.533,76.065,0.000,-12,3,19,24,-,Resistor
EMIDS,Berkswell 132kV,SANL3_MAIN2,33,SANL7_2T0,6.6,Removed,Dy11,4.639,71.951,0.000,-17,4,19,24,-,Resistor
EMIDS,Berkswell 132kV,SANL3_T2,33,SANL7_2T0,6.6,New,Dy11,4.639,71.951,0.000,-12,3,19,24,-,Resistor
EMIDS,Berkswell 132kV,SOTH3_MAIN1,33,SOTH5_1T0,11,Removed,Dyn11,5.660,121.680,103.430,-14,5,12,24,-,Resistor
EMIDS,Berkswell 132kV,SOTH3_MAIN2,33,SOTH5_2T0,11,Removed,Dyn11,5.660,122.280,103.940,-14,5,12,24,-,Resistor
EMIDS,Berkswell 132kV,SOTH3_T1,33,SOTH5_1T0,11,New,Dyn11,5.660,121.680,103.430,-12,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,SOTH3_T2,33,SOTH5_2T0,11,New,Dyn11,5.660,122.280,103.940,-12,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,SPOS3_MAIN1,33,SPOS7_1T0,6.6,Updated,Dyn11,5.167,88.713,81.000,-12,4,19,24,-,Resistor
EMIDS,Berkswell 132kV,SPOS3_MAIN2,33,SPOS7_2T0,6.6,Updated,Dyn11,5.112,79.453,79.453,-12,4,19,24,-,Resistor
EMIDS,Berkswell 132kV,TOFD3_T1,33,TOFD5_1T0,11,Updated,Dyn11,5.220,119.110,101.010,-12,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,TOFD3_T2,33,TOFD5_2T0,11,Updated,Dyn11,5.220,119.110,101.240,-12,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,TRRA3_MAIN1,33,TRRA5_1T0,11,Updated,Dyn11,4.819,89.385,89.385,-12,4,15,15,-,Resistor
EMIDS,Berkswell 132kV,TRRA3_MAIN2,33,TRRA5_2T0,11,Updated,Dyn11,4.955,89.377,89.377,-12,4,15,15,-,Resistor
EMIDS,Berkswell 132kV,WARU3_MAIN1,33,WARU5_1T0,11,Updated,Dyn11,2.680,87.290,74.200,-12,4,20,32,-,Resistor
EMIDS,Berkswell 132kV,WARU3_MAIN2,33,WARU5_2T0,11,Updated,Dyn11,2.710,87.460,74.340,-12,4,20,32,-,Resistor
EMIDS,Berkswell 132kV,WARW1_113A,132,WARW3_GT1A,33,Updated,YNd1,1.110,25.233,21.450,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,WARW1_213A,132,WARW3_GT2A,33,Updated,YNd1,1.100,26.000,22.100,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,WARW1_313A,132,WARW3_GT3A,33,Updated,YNd1,1.101,25.333,21.490,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,WARW1_GT1B,132,WARW5_GT1B,11,Updated,YNyn0,2.629,76.055,456.327,-12,6,15,30,-,Resistor
EMIDS,Berkswell 132kV,WARW1_GT2B,132,WARW5_GT2B,11,Updated,YNyn0,2.630,76.050,64.650,-12,6,15,30,-,Resistor
EMIDS,Berkswell 132kV,WARW1_GT3B,132,WARW5_GT3B,11,Updated,YNyn0,2.610,75.820,64.450,-12,6,15,30,-,Resistor
EMIDS,Berkswell 132kV,WEHR3_T1,33,WEHR5_1T0,11,Updated,Dyn11,9.460,118.320,100.570,-12,4,7.5,15,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,WEHR3_T2,33,WEHR5_2T0,11,Updated,Dyn11,9.460,117.590,99.950,-12,4,7.5,15,-,Earthing Transformer + Resistor
EMIDS,Berkswell 132kV,WELE3_MAIN1,33,WELE5_1T0,11,Removed,Dyn11,5.093,78.084,66.371,-10,10,12,24,24,Resistor
EMIDS,Berkswell 132kV,WELE3_MAIN2,33,WELE5_2T0,11,Removed,Dyn11,5.093,78.084,66.371,-10,10,12,24,24,Resistor
EMIDS,Berkswell 132kV,WELE3_T1,33,WELE5_#3T0,11,New,Dyn11,5.670,85.610,72.770,-12,4,12,24,-,Resistor
EMIDS,Berkswell 132kV,WELE3_T2,33,WELE5_#4T0,11,New,Dyn11,5.093,78.084,66.371,-8,8,12,24,-,Resistor
EMIDS,Berkswell 132kV,WSST3_T1,33,WSST5_1T0,11,Updated,Dy11,5.598,107.731,0.000,-11,4,12,19,-,Resistor
EMIDS,Berkswell 132kV,WSST3_T2,33,WSST5_2T0,11,Updated,Dy11,5.598,110.030,0.000,-11,4,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,ALFO3_1H3,33,ALFO5_1T0,11,Updated,Dyn11,18.294,181.608,181.608,-12,4,6,6,-,Resistor
EMIDS,Bicker Fen 132kV,ALFO3_2H3,33,ALFO5_2T0,11,Updated,Dyn11,18.464,181.591,181.591,-12,4,6,6,-,Resistor
EMIDS,Bicker Fen 132kV,BILL3_1H3,33,BILL5_1T0,11,Updated,Dyn11,11.880,114.475,114.475,-12,4,6,9.5,-,Resistor
EMIDS,Bicker Fen 132kV,BILL3_2H3,33,BILL5_10T0,11,Updated,Dyn11,9.525,124.672,105.971,-11,4,7.5,15,-,Resistor
EMIDS,Bicker Fen 132kV,CHSL3_1H3,33,CHSL5_1T0,11,Updated,Dyn11,8.294,117.859,117.859,-12,4,6,9.5,-,Resistor
EMIDS,Bicker Fen 132kV,CHSL3_2H3,33,CHSL5_2T0,11,Updated,Dyn11,8.294,116.983,116.983,-10,4,6,9.5,-,Resistor
EMIDS,Bicker Fen 132kV,CRAN3_#1H0,33,CRAN5_3T0,11,Updated,Dyn11,5.410,84.230,71.590,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,CRAN3_#2H0,33,CRAN5_4T0,11,Updated,Dyn11,5.470,84.100,71.490,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,EASN3_1H3,33,EASN5_1T0,11,Updated,Dyn11,4.348,107.461,107.461,-10,4,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,GHAL3_T1,33,GHAL5_#2T0,11,New,Dyn11,7.200,120.300,102.260,-12,4,7.5,15,-,Resistor
EMIDS,Bicker Fen 132kV,GHAL3_T1,33,GHAL5_1T0,11,Removed,Dyn11,11.841,117.446,117.446,-14,5,6,9.5,-,Resistor
EMIDS,Bicker Fen 132kV,GRNO1_113,132,GRNO8_1T0,25,New,Yy0,0.788,68.688,0.000,-5,0,24,24,-,Resistor
EMIDS,Bicker Fen 132kV,GRNO1_113,132,GRNO8_1L3,25,Removed,Yy0,0.788,68.688,0.000,-12,0,24,24,-,Resistor
EMIDS,Bicker Fen 132kV,GRNO1_213,132,GRNO8_2T0,25,New,Yy0,0.800,69.104,0.000,-5,0,24,24,-,Resistor
EMIDS,Bicker Fen 132kV,GRNO1_213,132,GRNO8_2L3,25,Removed,Yy0,0.800,69.104,0.000,-12,0,24,24,-,Resistor
EMIDS,Bicker Fen 132kV,GRTH1_#110,132,GRTH3_GT1,33,Updated,YNd1,0.370,15.040,28.730,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,GRTH1_#210,132,GRTH3_GT2,33,Updated,YNd1,0.380,15.510,28.730,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,HRNC3_#1H0,33,HRNC5_1T0,11,Updated,Dyn11,5.470,87.680,74.530,-15,1,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,HRNC3_#2H0,33,HRNC5_2T0,11,Updated,Dyn11,5.520,87.730,74.570,-15,1,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,INGM3_1H3,33,INGM5_1T0,11,Updated,Dyn11,4.311,104.290,104.290,-12,4,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,INGM3_2H3,33,INGM5_2T0,11,Updated,Dyn11,4.320,105.931,105.931,-12,4,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,LEAD3_1H3,33,LEAD5_1T0,11,Updated,Dyn11,7.611,119.986,119.986,-12,4,6,9.5,-,Resistor
EMIDS,Bicker Fen 132kV,LEAD3_2H3,33,LEAD5_2T0,11,Updated,Dyn11,7.411,123.503,123.503,-10,4,6,9.5,-,Resistor
EMIDS,Bicker Fen 132kV,MOVE3_2H3,33,MOVE5_2T0,11,Updated,Dyn11,8.620,123.280,104.790,-12,4,7.5,15,-,Resistor
EMIDS,Bicker Fen 132kV,MTGH3_#2H0,33,MTGH5_6T0,11,Updated,Dyn11,5.410,84.170,71.550,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,NEBR3_#1H0,33,NEBR5_1T0,11,Updated,Dyn11,6.030,83.620,71.080,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,NEBR3_#2H0,33,NEBR5_2T0,11,Updated,Dyn11,6.010,83.850,71.270,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,RUSK3_1H3,33,RUSK5_1T0,11,Updated,Dyn11,5.079,104.743,104.743,-12,4,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,RUSK3_2H3,33,RUSK5_2T0,11,Updated,Dyn11,4.639,109.115,109.115,-12,4,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,SKEG1_113,132,SKEG3_GT1,33,New,YNd1,0.370,14.556,13.555,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,SKEG1_113,132,SKEG3_#1T0,33,Removed,YNd1,0.370,14.556,13.555,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,SKEG1_213,132,SKEG3_GT2,33,New,YNd1,0.370,14.589,13.555,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,SKEG1_213,132,SKEG3_#2T0,33,Removed,YNd1,0.370,14.589,13.555,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,SKIL3_#2H0,33,SKIL5_2T0,11,Updated,Dyn11,5.580,87.320,74.220,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,SLEA1_#110,132,SLEA3_#1T0,33,Updated,YNd1,0.420,24.920,23.180,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,SLEA1_#210,132,SLEA3_#2T0,33,Updated,YNd1,0.420,24.860,23.230,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Bicker Fen 132kV,SLEA3_#3H0,33,SLEA5_1T0,11,Updated,Dyn11,5.921,111.757,106.169,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,SLEA3_#4H0,33,SLEA5_2T0,11,Updated,Dyn11,5.859,112.030,106.428,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,SPIL3_1H3,33,SPIL5_1T0,11,Updated,Dyn11,8.310,118.520,100.740,-13,3,6,6,-,Resistor
EMIDS,Bicker Fen 132kV,SPIL3_2H3,33,SPIL5_2T0,11,Updated,Dyn11,8.170,115.240,97.960,-13,3,6,6,-,Resistor
EMIDS,Bicker Fen 132kV,TATT3_#3H0,33,TATT5_1T0,11,Updated,Dyn11,5.410,83.440,70.920,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,TATT3_#4H0,33,TATT5_2T0,11,Updated,Dyn11,5.460,83.310,70.820,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,TRUS3_#2H0,33,TRUS5_T2,11,New,Dyn11,5.210,84.730,72.020,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,TRUS3_#2H0,33,TRUS5_4T0,11,Removed,Dyn11,5.210,84.730,72.020,-14,5,12.7,14.8,-,Resistor
EMIDS,Bicker Fen 132kV,TRUS3_#3H0,33,TRUS5_T1,11,New,Dyn11,5.210,84.730,72.020,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,TRUS3_#3H0,33,TRUS5_3T0,11,Removed,Dyn11,5.210,84.730,72.020,-14,5,14.4,16.7,-,Resistor
EMIDS,Bicker Fen 132kV,WALN3_1H3,33,WALN5_1T0,11,Updated,Dyn11,5.775,101.750,91.575,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,WALN3_2H3,33,WALN5_2T0,11,Updated,Dyn11,5.260,116.921,116.921,-12,4,12,24,-,Resistor
EMIDS,Bicker Fen 132kV,WALN3_MAIN3,33,WALN5_13T0,11,New,Dyn11,4.452,116.207,116.207,-12,4,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,WALN3_MAIN3,33,WALN5_3T0,11,Removed,Dyn11,4.452,116.207,116.207,-14,5,12,19,-,Resistor
EMIDS,Bicker Fen 132kV,WOOS3_2H3,33,WOOS5_T2,11,New,Dyn11,7.680,120.890,102.760,-11,4,7.5,15,-,Resistor
EMIDS,Bicker Fen 132kV,WOOS3_2H3,33,WOOS5_2T0,11,Removed,Dyn11,7.030,110.610,94.020,-10,10,7.5,15,-,Resistor
EMIDS,Bicker Fen 132kV,WRAN3_2H3,33,WRAN5_#3T0,11,New,Dyn11,9.172,116.917,116.917,-12,4,6,9.5,-,Resistor
EMIDS,Bicker Fen 132kV,WRAN3_2H3,33,WRAN5_2T0,11,Removed,Dyn11,9.172,116.917,116.917,-14,5,6,9.5,-,Resistor
EMIDS,Chesterfield 132kV,ACRL3_T1,33,ACRL5_#1T0,11,Updated,Dyn11,4.915,77.336,77.336,-10,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,ACRL3_T2,33,ACRL5_#2T0,11,Updated,Dyn11,4.915,78.760,78.760,-10,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,ALFR1_#110,132,ALFR3_#1T0,33,Updated,YNd1,0.520,24.820,21.409,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,ALFR1_#210,132,ALFR3_#2T0,33,Updated,YNd1,0.520,24.780,21.070,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,AMBE3_TA,33,AMBE5_#3T0,11,Updated,Dy11,4.479,65.864,0.000,-10,4,15,15,-,Shared Resistor
EMIDS,Chesterfield 132kV,AMBE3_TB,33,AMBE5_#4T0,11,Updated,Dy11,4.483,65.644,0.000,-10,4,15,15,-,Shared Resistor
EMIDS,Chesterfield 132kV,ANNE1_113,132,ANNE3_#1T0,33,Updated,YNd1,1.369,26.222,22.340,-12,6,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,ANNE1_213,132,ANNE3_#2T0,33,Updated,YNd1,1.399,26.288,22.290,-12,6,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,ANNE1_313,132,ANNE3_#3T0,33,Updated,YNd1,0.896,20.830,17.710,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,ANNE1_413,132,ANNE3_#4T0,33,Updated,YNd1,0.878,20.500,17.430,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,ANNE3_#1H0,33,ANNE5_#1T0,11,Removed,Dyn11,3.334,61.225,61.225,-14,5,20,28,-,Resistor
EMIDS,Chesterfield 132kV,ANNE3_#2H0,33,ANNE5_#2T0,11,Removed,Dyn11,3.334,60.568,60.568,-14,5,20,28,-,Resistor
EMIDS,Chesterfield 132kV,ANNE3_T1,33,ANNE5_#1T0,11,New,Dyn11,3.334,61.225,61.225,-10,4,20,28,-,Resistor
EMIDS,Chesterfield 132kV,ANNE3_T2,33,ANNE5_#2T0,11,New,Dyn11,3.334,60.568,60.568,-10,4,20,28,-,Resistor
EMIDS,Chesterfield 132kV,BILE3_#1H0,33,BILE5_#1T0,11,Updated,Dyn11,4.559,81.408,81.408,-10,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,BILE3_#2H0,33,BILE5_#2T0,11,Updated,Dyn11,4.569,80.423,80.423,-10,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,BIWA3_TA,33,BIWA5_#1T0,11,Updated,Dyn11,4.352,104.617,104.617,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,BLID3_1H3,33,BLID5_#1T0,11,Updated,Dyn11,8.349,117.965,117.965,-10,4,6,9.5,-,Resistor
EMIDS,Chesterfield 132kV,BLID3_2H3,33,BLID5_#2T0,11,Updated,Dyn11,8.349,117.965,117.965,-10,4,6,9.5,-,Resistor
EMIDS,Chesterfield 132kV,BLWL3_1H3,33,BLWL5_#1T0,11,Updated,Dyn11,4.712,65.409,55.600,-10,4,15,15,-,Resistor
EMIDS,Chesterfield 132kV,BLWL3_2H3,33,BLWL5_#2T0,11,Updated,Dyn11,5.720,76.980,65.430,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,BOLV3_T1,33,BOLV5_#1T0,11,Updated,Dyn11,2.690,87.780,74.610,-12,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,BOLV3_T2,33,BOLV5_#2T0,11,Updated,Dyn11,2.700,88.000,74.800,-12,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,BUDB3_#1H5,33,BUDB5_#1T0,11,Updated,Dyn11,21.860,170.199,170.199,-10,4,4,4,-,Resistor
EMIDS,Chesterfield 132kV,CALN3_1H3,33,CALN5_#1T0,11,Existing,Dyn11,4.680,57.200,48.620,-8,8,12,24,-,Resistor
EMIDS,Chesterfield 132kV,CALN3_2H3,33,CALN5_#2T0,11,Existing,Dyn11,4.580,57.150,48.580,-8,8,12,24,-,Resistor
EMIDS,Chesterfield 132kV,CHTE1_110,132,CHTE3_#1T0,33,Updated,YNd1,0.400,15.190,27.890,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,CHTE1_210,132,CHTE3_#2T0,33,Updated,YNd1,0.400,15.190,27.890,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,CLIP1_113,132,CLIP3_#1T0,33,Updated,YNd1,0.376,15.884,13.502,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,CLIP1_213,132,CLIP3_#2T0,33,Updated,YNd1,0.378,15.829,13.454,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,CLIP3_T1,33,CLIP5_#1T0,11,Updated,Dyn11,4.080,89.531,89.531,-12,4,15,15,-,Earthing Transformer
EMIDS,Chesterfield 132kV,CLIP3_T2,33,CLIP5_#2T0,11,Updated,Dyn11,4.080,88.656,88.656,-12,4,15,15,-,Earthing Transformer
EMIDS,Chesterfield 132kV,CLOW3_T1,33,CLOW5_#3T0,11,Updated,Dyn11,4.890,86.300,73.350,-12,4,12,19,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,CLOW3_T2,33,CLOW5_#4T0,11,Updated,Dyn11,4.920,86.110,73.200,-12,4,12,19,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,CRAL3_MAIN1,33,CRAL5_#1T0,11,Updated,Dyn11,4.663,106.682,106.682,-10,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,CRAL3_MAIN2,33,CRAL5_#2T0,11,Updated,Dyn11,4.688,108.322,108.322,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,CROF3_1H3,33,CROF5_#1T0,11,Updated,Dyn11,5.675,86.618,73.626,-11,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,CROF3_2H3,33,CROF5_#2T0,11,Updated,Dyn11,5.664,86.618,73.626,-11,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,DANE3_#1H0,33,DANE5_#1T0,11,Updated,Dyn11,5.580,85.800,72.930,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,DANE3_#2H0,33,DANE5_#2T0,11,Updated,Dyn11,5.580,85.920,73.030,-11,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,ECKI3_#2H0,33,ECKI5_#2T0,11,Updated,Dyn11,6.634,85.103,85.103,-10,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,ECKI3_MAIN1,33,ECKI5_#1T0,11,Updated,Dyn11,6.634,85.871,85.871,-10,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,ERIN3_T1,33,ERIN5_#1T0,11,Updated,Dyn11,2.744,87.985,74.787,-11,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,ERIN3_T2,33,ERIN5_#2T0,11,Updated,Dyn11,2.744,88.422,75.158,-11,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,EYAM3_MAIN1,33,EYAM5_#1T0,11,Updated,Dyn11,9.816,109.734,109.734,-12,4,6,9.5,-,Resistor
EMIDS,Chesterfield 132kV,FARN3_2H3,33,FARN5_#2T0,11,Updated,Dyn11,11.385,108.703,92.398,-10,4,6,9.5,-,Resistor
EMIDS,Chesterfield 132kV,GOIT1_113,132,GOIT3_#1T0,33,Updated,YNd1,0.466,14.581,26.975,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,GOIT1_213,132,GOIT3_#2T0,33,Updated,YNd1,0.467,14.704,27.297,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,GOIT3_TA,33,GOIT7_#1T0,6.6,Updated,Dyn11,4.774,116.112,116.112,-12,4,19,24,-,Resistor
EMIDS,Chesterfield 132kV,GOIT3_TB,33,GOIT7_#2T0,6.6,Updated,Dyn11,4.790,117.776,117.776,-12,4,19,24,-,Resistor
EMIDS,Chesterfield 132kV,GRSM3_1H3,33,GRSM5_#1T0,11,Updated,Dyn11,4.397,105.162,105.162,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,GRSM3_2H3,33,GRSM5_#2T0,11,Updated,Dyn11,5.069,108.305,108.305,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,HERL3_#1H0,33,HERL5_BB_1,11,Removed,Dyn11,1.650,32.280,32.360,-5,5,25,25,-,-
EMIDS,Chesterfield 132kV,HLFW3_#1H0,33,HLFW5_#4T0,11,New,Dyn11,4.950,85.680,72.830,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,HLFW3_#2H0,33,HLFW5_#3T0,11,New,Dyn11,4.990,85.650,72.810,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,HLFW3_1H3,33,HLFW5_#1T0,11,Removed,Dy11,6.550,99.135,0.000,-14,5,10,10,-,Resistor
EMIDS,Chesterfield 132kV,HLFW3_2H3,33,HLFW5_#2T0,11,Removed,Dyn11,4.990,85.650,72.810,-14,5,12,24,-,Resistor
EMIDS,Chesterfield 132kV,HOLC3_T1,33,HOLC5_#1T0,11,Updated,Dyn11,6.776,109.087,109.087,-10,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,HOLC3_T2,33,HOLC5_#2T0,11,Updated,Dyn11,6.776,109.087,109.087,-10,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,HUCK3_T1,33,HUCK5_#1T0,11,Updated,Dyn11,3.825,80.060,72.054,-12,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,HUCK3_T2,33,HUCK5_#2T0,11,Updated,Dyn11,3.895,80.334,72.300,-12,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,HUTH3_MAIN1,33,HUTH5_#1T0,11,Updated,Dyn11,4.420,78.242,78.242,-10,4,15,21,-,Resistor
EMIDS,Chesterfield 132kV,HUTH3_MAIN3,33,HUTH5_#2T0,11,Updated,Dyn11,4.420,78.242,78.242,-10,4,15,21,-,Resistor
EMIDS,Chesterfield 132kV,LITP3_MAIN1,33,LITP5_#3T0,11,Updated,Dyn11,3.668,83.230,83.230,-12,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,LITP3_MAIN2,33,LITP5_#4T0,11,Updated,Dyn11,2.498,77.164,73.306,-15,1,20,32,-,Resistor
EMIDS,Chesterfield 132kV,MANS1_113,132,MANS3_#1T0,33,Updated,YNd1,0.764,23.777,20.210,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,MANS1_313,132,MANS3_#3T0,33,Updated,YNd1,0.764,23.777,20.210,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,MANS3_T1,33,MANS5_#3T0,11,Updated,Dyn11,3.580,79.930,67.940,-12,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,MANS3_T2,33,MANS5_#4T0,11,Updated,Dyn11,2.660,85.540,72.710,-12,4,20,40,-,Resistor
EMIDS,Chesterfield 132kV,MEAL3_MAIN1,33,MEAL5_#1T0,11,Updated,Dyn11,4.330,103.742,103.742,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,MEAL3_MAIN2,33,MEAL5_#2T0,11,Updated,Dyn11,4.376,107.132,107.132,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,OLLE3_1H3,33,OLLE5_#6T0,11,Updated,Dyn11,4.046,64.358,64.358,-10,4,15,15,-,Resistor
EMIDS,Chesterfield 132kV,OLLE3_2H3,33,OLLE5_#7T0,11,Updated,Dyn11,4.076,65.452,65.452,-10,4,15,15,-,Resistor
EMIDS,Chesterfield 132kV,PINX1_110,132,PINX5_#1T0,11,New,YNyn0,2.336,95.772,574.629,-12,6,15,30,-,Resistor
EMIDS,Chesterfield 132kV,PINX1_110,132,PINX5_GT1,11,Removed,YNyn0,2.322,96.200,0.000,-20,10,15,30,-,Resistor
EMIDS,Chesterfield 132kV,PINX1_210,132,PINX5_#2T0,11,New,YNyn0,2.322,96.172,577.032,-12,6,15,30,-,Resistor
EMIDS,Chesterfield 132kV,PINX1_210,132,PINX5_GT2,11,Removed,YNyn0,2.336,95.800,0.000,-20,10,15,30,-,Resistor
EMIDS,Chesterfield 132kV,QUPA3_MAIN1,33,QUPA5_#1T0,11,Updated,Dy11,3.689,94.689,0.000,-12,4,20,28,-,Resistor
EMIDS,Chesterfield 132kV,QUPA3_MAIN2,33,QUPA5_#2T0,11,Updated,Dy11,3.809,95.231,0.000,-12,4,20,28,-,Resistor
EMIDS,Chesterfield 132kV,RAPA3_1H3,33,RAPA5_#1T0,11,Updated,Dyn11,9.368,124.235,106.330,-12,4,7.5,15,-,Resistor
EMIDS,Chesterfield 132kV,RAPA3_2H3,33,RAPA5_#2T0,11,Updated,Dyn11,9.382,123.871,106.334,-12,4,7.5,15,-,Resistor
EMIDS,Chesterfield 132kV,ROHO3_1H3,33,ROHO5_#1T0,11,Updated,Dyn11,19.791,185.573,185.573,-13,3,6,6,-,Resistor
EMIDS,Chesterfield 132kV,ROHY3_T1,33,ROHY5_#1T0,11,Updated,Dyn11,4.889,80.294,80.294,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,ROHY3_T2,33,ROHY5_#2T0,11,Updated,Dyn11,4.918,79.854,79.854,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,RUFF3_MAIN1,33,RUFF5_#1T0,11,Updated,Dyn11,5.662,114.513,114.513,-10,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,RUFF3_MAIN2,33,RUFF5_#2T0,11,Updated,Dyn11,5.677,114.622,114.622,-10,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,SHBR3_1H3,33,SHBR5_#1T0,11,Updated,Dy11,4.379,66.637,0.000,-10,4,15,21,-,Resistor
EMIDS,Chesterfield 132kV,SHBR3_2H3,33,SHBR5_#2T0,11,Updated,Dy11,4.445,65.866,0.000,-10,4,15,21,-,Resistor
EMIDS,Chesterfield 132kV,SHIB3_#1H0,33,SHIB5_#1T0,11,Updated,Dyn11,7.214,98.103,98.103,-10,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,SHPA3_MAIN1,33,SHPA5_#1T0,11,Updated,Dyn11,5.897,113.578,113.578,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,SHPA3_MAIN2,33,SHPA5_#2T0,11,Updated,Dyn11,5.324,113.636,113.636,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,SHRO3_1H3B,33,SHRO7_#4T0A,6.6,Updated,Dyn11,5.420,119.280,101.390,-12,4,12,18,-,Resistor
EMIDS,Chesterfield 132kV,SHRO3_2H3B,33,SHRO7_#3T0B,6.6,Updated,Dyn11,5.490,119.920,101.930,-12,4,12,18,-,Resistor
EMIDS,Chesterfield 132kV,SHRO3_TA3,33,SHRO5_#1T0A,11,Updated,Dyn11,5.501,106.532,106.532,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,SHRO3_TB4,33,SHRO5_#2T0A,11,Updated,Dyn11,3.934,111.742,111.742,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,SKLN3_MAIN1,33,SKLN5_#1T0,11,Updated,Dyn11,4.955,73.583,62.546,-8,8,12,24,-,Resistor
EMIDS,Chesterfield 132kV,SKLN3_MAIN2,33,SKLN5_#2T0,11,Updated,Dyn11,5.720,111.340,94.640,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,SOME3_MAIN1,33,SOME5_#1T0,11,Removed,Dyn11,5.069,87.948,74.760,-17,5,12,19,-,Resistor
EMIDS,Chesterfield 132kV,SOME3_MAIN2,33,SOME5_#2T0,11,Removed,Dyn11,5.069,87.948,74.760,-17,5,12,19,-,Resistor
EMIDS,Chesterfield 132kV,SOME3_TA,33,SOME5_#3T0,11,New,Dy11,0.070,88.090,0.000,-11,5,12,24,-,Resistor
EMIDS,Chesterfield 132kV,SOME3_TB,33,SOME5_#4T0,11,New,Dy11,0.070,88.090,0.000,-11,5,12,24,-,Resistor
EMIDS,Chesterfield 132kV,STAV1_113,132,STAV3_GT1,33,Updated,YNd1,0.667,24.440,20.590,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,STAV1_313,132,STAV3_GT3,33,Updated,YNd1,0.667,24.440,20.590,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,STAV3_TA,33,STAV5_#1T0,11,Updated,Dy11,5.082,104.584,0.000,-13,3,12,19,-,Shared Resistor
EMIDS,Chesterfield 132kV,STAV3_TB,33,STAV5_#2T0,11,Updated,Dy11,5.148,104.580,0.000,-13,3,12,19,-,Shared Resistor
EMIDS,Chesterfield 132kV,STAW3_#1H0,33,STAW5_#1T0,11,Updated,Dyn11,2.660,85.750,72.890,-12,4,20,40,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,SUTJ3_1H3,33,SUTJ5_#1T0,11,Updated,Dyn11,3.157,77.537,77.537,-10,4,15,21,-,Resistor
EMIDS,Chesterfield 132kV,SUTJ3_2H3,33,SUTJ5_#2T0,11,Updated,Dyn11,4.712,64.094,64.094,-10,4,15,21,-,Resistor
EMIDS,Chesterfield 132kV,SUTJ3_3H3,33,SUTJ5_#3T0,11,Updated,Dyn11,4.860,81.370,69.170,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,TEVE3_1H3,33,TEVE5_#1T0,11,Updated,Dyn11,6.761,92.876,92.876,-12,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,TEVE3_2H3,33,TEVE5_#2T0,11,Updated,Dyn11,7.214,89.114,89.114,-12,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,THBY3_1H3,33,THBY5_#1T0,11,Updated,Dyn11,4.909,109.187,109.187,-10,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,THBY3_2H3,33,THBY5_#2T0,11,Updated,Dyn11,5.351,101.068,101.068,-10,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,WARS3_#1H0,33,WARS5_#1T0,11,Removed,Dyn11,4.964,80.509,80.509,-14,5,12,19,-,Resistor
EMIDS,Chesterfield 132kV,WARS3_#2H0,33,WARS5_#2T0,11,Removed,Dyn11,4.961,79.304,79.304,-14,5,12,19,-,Resistor
EMIDS,Chesterfield 132kV,WARS3_T1,33,WARS5_#1T0,11,New,Dyn11,4.964,80.509,80.509,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,WARS3_T2,33,WARS5_#2T0,11,New,Dyn11,4.961,79.304,79.304,-12,4,12,19,-,Resistor
EMIDS,Chesterfield 132kV,WESS3_#2H0,33,WESS5_#2T0,11,Updated,Dyn11,5.440,83.190,70.710,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,WETH3_#1H0,33,WETH5_#1T0,11,Updated,Dyn11,5.920,83.450,70.930,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,WETH3_#2H0,33,WETH5_#2T0,11,Updated,Dyn11,5.990,84.400,71.740,-12,4,12,24,-,Resistor
EMIDS,Chesterfield 132kV,WHWE1_113,132,WHWE3_1T0,33,Updated,YNd1,1.087,25.166,21.350,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,WHWE1_213,132,WHWE3_2T0,33,Updated,YNd1,1.080,24.916,21.180,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Chesterfield 132kV,WLTN3_#1H0,33,WLTN5_#1T0,11,Updated,Dyn11,7.272,112.999,112.999,-12,4,10,10,-,Resistor
EMIDS,Chesterfield 132kV,WLTN3_#2H0,33,WLTN5_#2T0,11,Updated,Dyn11,11.145,108.205,97.384,-12,4,6,9.5,-,Resistor
EMIDS,Chesterfield 132kV,WNTH3_MAIN1,33,WNTH5_#2T0,11,Updated,Dyn11,11.306,107.612,107.612,-12,4,6,9.5,-,Resistor
EMIDS,Coventry 132kV,ANST3_MAIN1,33,ANST5_1T0,11,Updated,Dyn11,5.801,111.119,100.007,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,ANST3_MAIN2,33,ANST5_2T0,11,Updated,Dyn11,5.765,110.846,99.761,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,ARLE3_2H3,33,ARLE5_2T0,11,Removed,Dyn11,7.214,98.103,98.103,-14,5,10,10,-,Resistor
EMIDS,Coventry 132kV,ARLE3_75H3,33,ARLE5_#2T0,11,New,Dy11,2.932,75.358,0.000,-10,4,10,14.5,-,Resistor
EMIDS,Coventry 132kV,BARW3_69H3,33,BARW5_2T0,11,Updated,Dyn11,9.123,114.728,114.728,-10,4,6,9.5,-,Resistor
EMIDS,Coventry 132kV,BARW3_71H3,33,BARW5_1T0,11,Updated,Dyn11,9.132,114.618,114.618,-10,4,6,9.5,-,Resistor
EMIDS,Coventry 132kV,BRAR3_MAIN1,33,BRAR5_1T0,11,Removed,Dy11,4.998,107.651,0.000,-15,5,12,19,-,Resistor
EMIDS,Coventry 132kV,BRAR3_MAIN2,33,BRAR5_2T0,11,Removed,Dy11,5.017,108.307,0.000,-15,5,12,19,-,Resistor
EMIDS,Coventry 132kV,BRAR3_T1,33,BRAR5_1T0,11,New,Dy11,4.998,107.651,0.000,-13,4,12,19,-,Resistor
EMIDS,Coventry 132kV,BRAR3_T2,33,BRAR5_2T0,11,New,Dy11,5.017,108.307,0.000,-13,4,12,19,-,Resistor
EMIDS,Coventry 132kV,BROW3_MAIN1,33,BROW5_1T0,11,Updated,Dy11,4.990,108.210,0.000,-12,4,12,24,-,Shared Resistor
EMIDS,Coventry 132kV,BROW3_MAIN2,33,BROW5_2T0,11,Updated,Dy11,6.330,109.520,0.000,-12,4,12,24,-,Shared Resistor
EMIDS,Coventry 132kV,CHOV3_MAIN1,33,CHOV5_1T0,11,Updated,Dyn11,3.539,80.826,76.784,-12,4,20,40,-,Shared Resistor
EMIDS,Coventry 132kV,CHOV3_MAIN2,33,CHOV5_2T0,11,Updated,Dyn11,3.549,80.607,76.577,-12,4,20,40,-,Shared Resistor
EMIDS,Coventry 132kV,COAR3_MAIN1,33,COAR5_1T0,11,Updated,Dyn11,5.909,114.853,114.853,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,COAR3_MAIN2,33,COAR5_2T0,11,Updated,Dyn11,5.874,115.582,115.582,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,COCO3_1H0,33,COCO5_1T0,11,Existing,Dyn11,3.334,87.374,87.374,-8,7,20,28,-,Resistor
EMIDS,Coventry 132kV,COCO3_2H0,33,COCO5_2T0,11,Existing,Dyn11,3.334,92.843,92.843,-8,7,20,28,-,Resistor
EMIDS,Coventry 132kV,COPS3_MAIN1,33,COPS5_1T0,11,Updated,Dy11,5.620,112.740,0.000,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,COPS3_MAIN2,33,COPS5_2T0,11,Updated,Dy11,5.620,111.690,0.000,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,COTR3_MAIN1,33,COTR5_1T0,11,Removed,Dyn11,5.800,77.328,73.462,-17,6,12,19,-,Resistor
EMIDS,Coventry 132kV,COTR3_MAIN2,33,COTR5_2T0,11,Removed,Dyn11,5.800,84.478,80.254,-17,6,12,19,-,Resistor
EMIDS,Coventry 132kV,COTR3_T1,33,COTR5_1T0,11,New,Dyn11,5.800,77.328,73.462,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,COTR3_T2,33,COTR5_2T0,11,New,Dyn11,5.800,84.478,80.254,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,COVN1_213,132,COVN3_#2T0,33,Updated,YNd1,0.370,14.580,12.393,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,COVN1_313,132,COVN3_#3T0,33,Updated,YNd1,0.370,14.500,12.325,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,COVN3_#22H0,33,COVN5_1T0,11,Updated,Dyn11,2.680,86.250,73.310,-12,4,20,40,-,Resistor
EMIDS,Coventry 132kV,COVN3_#8H0,33,COVN5_2T0,11,Updated,Dyn11,2.690,85.920,73.030,-12,4,20,40,-,Resistor
EMIDS,Coventry 132kV,COVS1_313,132,COVS5_3T0,11,Updated,YNyn0,2.241,96.933,82.393,-12,6,15,30,-,Resistor
EMIDS,Coventry 132kV,COVS1_413,132,COVS5_4T0,11,Updated,YNyn0,2.241,96.933,82.393,-12,6,15,30,-,Resistor
EMIDS,Coventry 132kV,CRIC3_#1H0,33,CRIC5_1T0,11,Updated,Dyn11,5.371,109.603,109.603,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,CRIC3_#2H0,33,CRIC5_2T0,11,Updated,Dyn11,5.487,109.926,109.926,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,CRIC3_MAIN3,33,CRIC5_3T0,11,Removed,Dyn11,5.487,109.926,109.926,-14,5,12,19,-,Resistor
EMIDS,Coventry 132kV,CRIC3_T3,33,CRIC5_3T0,11,New,Dyn11,5.487,109.926,109.926,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,DAVE1_113,132,DAVE3_GT1,33,New,YNd1,0.438,22.851,19.424,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,DAVE1_113,132,DAVE3_#1T0,33,Removed,YNd1,0.438,22.851,19.424,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,DAVE1_213,132,DAVE3_GT2,33,New,YNd1,0.443,22.740,19.329,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,DAVE1_213,132,DAVE3_#2T0,33,Removed,YNd1,0.443,22.740,19.329,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,DAVE3_#1H0,33,DAVE5_1T0,11,Removed,Dyn11,4.187,64.349,64.349,-14,5,15,21,-,Resistor
EMIDS,Coventry 132kV,DAVE3_#2H0,33,DAVE5_2T0,11,Removed,Dyn11,4.202,64.348,64.348,-14,5,15,21,-,Resistor
EMIDS,Coventry 132kV,DAVE3_T1,33,DAVE5_1T0,11,New,Dyn11,4.187,64.349,64.349,-10,4,15,21,-,Resistor
EMIDS,Coventry 132kV,DAVE3_T2,33,DAVE5_2T0,11,New,Dyn11,4.202,64.348,64.348,-10,4,15,21,-,Resistor
EMIDS,Coventry 132kV,DILA3_MAIN1,33,DILA5_1T0,11,Updated,Dyn11,5.070,86.010,73.110,-13,4,12,19,-,Resistor
EMIDS,Coventry 132kV,ENGE3_MAIN1,33,ENGE5_1T0,11,Updated,Dyn11,6.558,108.006,108.006,-10,4,10,10,-,Resistor
EMIDS,Coventry 132kV,ENGE3_MAIN2,33,ENGE5_2T0,11,Updated,Dyn11,6.558,108.334,108.334,-10,4,10,10,-,Resistor
EMIDS,Coventry 132kV,GIPL3_1H3,33,GIPL5_1T0,11,Removed,Dyn11,5.279,95.490,95.490,-14,5,12,19,-,Resistor
EMIDS,Coventry 132kV,GIPL3_2H3,33,GIPL5_2T0,11,Removed,Dyn11,5.293,95.489,95.489,-14,5,12,19,-,Resistor
EMIDS,Coventry 132kV,GIPL3_68H3,33,GIPL5_1T0,11,New,Dyn11,5.279,95.490,95.490,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,GIPL3_72H3,33,GIPL5_2T0,11,New,Dyn11,5.293,95.489,95.489,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,GULR3_MAIN1,33,GULR7_1T0,6.6,Updated,Dy11,5.828,96.185,0.000,-11,3,19,24,-,Resistor
EMIDS,Coventry 132kV,GULR3_MAIN2,33,GULR7_2T0,6.6,Updated,Dy11,5.885,96.848,0.000,-11,3,19,24,-,Resistor
EMIDS,Coventry 132kV,HINC1_113,132,HINC3_GT1,33,New,YNd1,0.360,15.630,13.280,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,HINC1_113,132,HINC3_#1T0,33,Removed,YNd1,1.410,29.100,24.735,-20,10,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,HINC1_213,132,HINC3_GT2,33,New,YNd1,0.370,15.480,13.160,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,HINC1_213,132,HINC3_#2T0,33,Removed,YNd1,1.410,29.100,24.735,-20,10,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,HLMN3_MAIN1,33,HLMN5_#1T0,11,Removed,Dyn11,6.200,86.430,73.470,-14,5,12,24,-,Resistor
EMIDS,Coventry 132kV,HLMN3_MAIN2,33,HLMN5_#2T0,11,Removed,Dyn11,6.190,86.800,73.780,-14,5,12,24,-,Resistor
EMIDS,Coventry 132kV,HLMN3_T1,33,HLMN5_#1T0,11,New,Dyn11,6.200,86.430,73.470,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,HLMN3_T2,33,HLMN5_#2T0,11,New,Dyn11,6.190,86.800,73.780,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,LADR3_MAIN1,33,LADR5_1T0,11,Updated,Dyn11,4.968,78.975,78.975,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,LADR3_MAIN2,33,LADR5_2T0,11,Updated,Dyn11,5.346,83.222,83.222,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,LAFD3_MAIN1,33,LAFD5_1T0,11,Updated,Dyn11,4.372,66.857,66.857,-10,4,15,15,-,Resistor
EMIDS,Coventry 132kV,LAFD3_MAIN2,33,LAFD5_2T0,11,Updated,Dyn11,4.372,66.857,66.857,-10,4,15,15,-,Resistor
EMIDS,Coventry 132kV,LONR3_#1H5,33,LONR7_1T0,6.6,Updated,Dyn11,4.890,91.130,77.460,-12,4,18,24,-,Resistor
EMIDS,Coventry 132kV,LONR3_#2H5,33,LONR7_2T0,6.6,Updated,Dyn11,4.930,91.010,77.360,-12,4,18,24,-,Resistor
EMIDS,Coventry 132kV,LUTT3_#1H0,33,LUTT5_1T0,11,Updated,Dyn11,5.387,110.806,110.806,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,LUTT3_#2H0,33,LUTT5_2T0,11,Updated,Dyn11,5.400,110.258,110.258,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,MAGP3_#1H0,33,MAGP5_1T0,11,Updated,Dyn11,5.596,103.432,103.432,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,MAGP3_MAIN2,33,MAGP5_2T0,11,Updated,Dyn11,5.912,114.307,114.307,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,MIDD3_MAIN2,33,MIDD5_2T0,11,Updated,Dyn11,4.372,89.189,89.189,-12,4,15,15,-,Resistor
EMIDS,Coventry 132kV,MIDD3_T1,33,MIDD5_1T0,11,Updated,Dyn11,5.391,108.617,108.617,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,NEWD3_2H3,33,NEWD5_2T0,11,Updated,Dyn11,4.168,66.870,66.870,-10,4,15,15,-,Resistor
EMIDS,Coventry 132kV,NEWD3_5H3,33,NEWD5_1T0,11,Updated,Dyn11,4.221,66.647,66.647,-10,4,15,15,-,Resistor
EMIDS,Coventry 132kV,NUNE1_113,132,NUNE3_#1T0,33,Updated,YNd1,1.037,26.647,22.650,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,NUNE1_213,132,NUNE3_#2T0,33,Updated,YNd1,1.037,26.647,22.650,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,NUNE3_#1H0,33,NUNE5_1T0,11,Removed,Dy11,5.256,103.262,0.000,-14,5,12,19,-,Resistor
EMIDS,Coventry 132kV,NUNE3_#2H0,33,NUNE5_2T0,11,Removed,Dy11,5.294,104.792,0.000,-14,5,12,19,-,Resistor
EMIDS,Coventry 132kV,NUNE3_T1,33,NUNE5_1T0,11,New,Dy11,5.256,103.262,0.000,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,NUNE3_T2,33,NUNE5_2T0,11,New,Dy11,5.294,104.792,0.000,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,PAIL1_113,132,PAIL3_#1T0,33,Updated,YNd1,0.406,14.594,12.405,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,PAIL1_213,132,PAIL3_#2T0,33,Updated,YNd1,0.403,14.572,12.386,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,PRIN3_1H3,33,PRIN5_1T0,11,Updated,Dyn11,10.930,108.750,108.750,-13,3,6,12,-,Resistor
EMIDS,Coventry 132kV,RUGB1_113,132,RUGB3_#1T0,33,Updated,YNd1,1.000,24.830,21.106,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,RUGB1_213A,132,RUGB5_2T0A,11,Updated,YNyn0,2.240,96.800,82.280,-12,6,15,30,-,Resistor
EMIDS,Coventry 132kV,RUGB1_313A,132,RUGB5_3T0A,11,Updated,YNyn0,2.237,96.600,82.110,-12,6,15,30,-,Resistor
EMIDS,Coventry 132kV,RUGB1_413,132,RUGB3_#4T0,33,Updated,YNd1,1.000,25.000,21.250,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,RUGG3_#1H0,33,RUGG5_1T0,11,Updated,Dyn11,5.253,118.315,100.567,-11,4,12,19,-,Resistor
EMIDS,Coventry 132kV,RUGG3_#2H0,33,RUGG5_2T0,11,Updated,Dyn11,5.283,118.770,100.954,-11,4,12,19,-,Resistor
EMIDS,Coventry 132kV,RYTO3_1H3,33,RYTO5_1T0,11,Updated,Dyn11,5.341,79.499,67.500,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,RYTO3_MAIN2,33,RYTO5_2T0,11,Updated,Dy11,5.341,79.499,67.500,-10,4,12,19,-,Resistor
EMIDS,Coventry 132kV,SAPC3_1H3,33,SAPC5_1T0,11,Updated,Dyn11,6.630,111.010,94.360,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,SAPC3_2H3,33,SAPC5_2T0,11,Updated,Dyn11,6.600,110.560,93.980,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,UNIS3_MAIN1,33,UNIS5_1T0,11,Updated,Dy11,5.226,103.482,0.000,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,UNIS3_MAIN2,33,UNIS5_2T0,11,Updated,Dy11,5.270,102.823,0.000,-12,4,12,19,-,Resistor
EMIDS,Coventry 132kV,WALG3_MAIN1,33,WALG5_#14T0,11,New,Dyn11,4.304,65.437,65.437,-10,4,15,21,-,Resistor
EMIDS,Coventry 132kV,WALG3_MAIN1,33,WALG5_1T0,11,Removed,Dyn11,4.304,65.437,65.437,-14,5,15,21,-,Resistor
EMIDS,Coventry 132kV,WALG3_MAIN2,33,WALG5_#2T0,11,New,Dyn11,4.391,65.431,65.431,-10,4,15,21,-,Resistor
EMIDS,Coventry 132kV,WALG3_MAIN2,33,WALG5_2T0,11,Removed,Dyn11,4.391,65.431,65.431,-14,5,15,21,-,Resistor
EMIDS,Coventry 132kV,WALG3_MAIN3,33,WALG5_#1T0,11,New,Dyn11,6.048,114.125,114.125,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,WALG3_MAIN3,33,WALG5_3T0,11,Removed,Dyn11,6.048,114.125,114.125,-14,5,12,24,-,Resistor
EMIDS,Coventry 132kV,WDLN3_MAIN1,33,WDLN5_1T0,11,Updated,Dyn11,8.656,124.745,106.033,-11,4,7.5,15,-,Resistor
EMIDS,Coventry 132kV,WDLN3_MAIN2,33,WDLN5_2T0,11,Updated,Dyn11,8.825,124.745,106.033,-11,4,7.5,15,-,Resistor
EMIDS,Coventry 132kV,WEED3_MAIN1,33,WEED5_1T0,11,Removed,Dyn11,6.436,110.846,99.761,-14,5,12,24,-,Resistor
EMIDS,Coventry 132kV,WEED3_T1,33,WEED5_1T0,11,New,Dyn11,6.436,110.846,99.761,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,WELT3_1H0,33,WELT5_1T0,11,Removed,Dyn11,8.562,124.162,105.538,-14,5,7.5,15,-,Resistor
EMIDS,Coventry 132kV,WELT3_MAIN2,33,WELT5_2T0,11,Updated,Dyn11,8.277,124.526,105.847,-11,4,7.5,15,-,Resistor
EMIDS,Coventry 132kV,WELT3_T1,33,WELT5_1T0,11,New,Dyn11,8.562,124.162,105.538,-11,4,7.5,15,-,Resistor
EMIDS,Coventry 132kV,WESH3_1H3,33,WESH5_1T0,11,Updated,Dyn11,10.648,119.316,119.316,-10,4,7.5,7.5,-,Resistor
EMIDS,Coventry 132kV,WESH3_2H3,33,WESH5_2T0,11,Updated,Dyn11,10.551,120.093,120.093,-10,4,7.5,7.5,-,Resistor
EMIDS,Coventry 132kV,WHIF3_MAIN1,33,WHIF5_1T0,11,Updated,Dyn11,4.750,79.650,67.700,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,WHIF3_MAIN2,33,WHIF5_2T0,11,Removed,Dyn11,6.280,105.410,89.600,-14,5,12,24,-,Resistor
EMIDS,Coventry 132kV,WHIF3_T2,33,WHIF5_2T0,11,New,Dyn11,6.280,105.410,89.600,-12,4,12,24,-,Resistor
EMIDS,Coventry 132kV,WHIT1_113,132,WHIT3_#1T0,33,Updated,YNd1,1.156,25.700,21.845,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,WHIT1_213,132,WHIT3_#2T0,33,Updated,YNd1,1.147,26.000,22.100,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Coventry 132kV,WHIT3_#1H0,33,WHIT5_1T0,11,Updated,Dyn11,3.127,82.242,82.242,-10,4,20,32,-,Resistor
EMIDS,Coventry 132kV,WHIT3_#2H0,33,WHIT5_2T0,11,Updated,Dyn11,3.130,81.913,81.913,-10,4,20,32,-,Resistor
EMIDS,Coventry 132kV,WOOH3_2H3,33,WOOH5_2T0,11,Updated,Dyn11,9.296,117.675,117.675,-12,4,6,9.5,-,Resistor
EMIDS,Drakelow 132kV,ASHZ3_MAIN1,33,ASHZ5_1T0,11,Removed,Dyn11,5.505,109.487,109.487,-14,5,12,19,-,Resistor
EMIDS,Drakelow 132kV,ASHZ3_MAIN2,33,ASHZ5_2T0,11,Removed,Dyn11,5.505,109.487,109.487,-14,5,12,19,-,Resistor
EMIDS,Drakelow 132kV,ASHZ3_T1,33,ASHZ5_1T0,11,New,Dyn11,5.505,109.487,109.487,-12,4,12,19,-,Resistor
EMIDS,Drakelow 132kV,ASHZ3_T2,33,ASHZ5_2T0,11,New,Dyn11,5.505,109.487,109.487,-12,4,12,19,-,Resistor
EMIDS,Drakelow 132kV,BAUN3_MAIN1,33,BAUN5_1T0,11,Updated,Dyn11,5.913,115.400,115.400,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,BAUN3_MAIN2,33,BAUN5_2T0,11,Updated,Dyn11,5.936,114.216,114.216,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,BTBY3_1H3,33,BTBY5_1T0,11,Updated,Dy11,11.391,108.702,0.000,-12,4,6,9.5,-,Resistor
EMIDS,Drakelow 132kV,BTBY3_2H3,33,BTBY5_2T0,11,Updated,Dy11,11.725,108.667,0.000,-12,4,6,9.5,-,Resistor
EMIDS,Drakelow 132kV,BTNS1_113,132,BTNS3_#1T0,33,Updated,YNd1,0.324,13.090,12.170,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Drakelow 132kV,BTNS1_213,132,BTNS3_#2T0,33,Updated,YNd1,0.324,13.080,12.160,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Drakelow 132kV,BURT1_113B,132,BURT3_#1T0B,33,Updated,YNd1,0.433,22.007,19.806,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Drakelow 132kV,BURT1_213B,132,BURT3_#2T0B,33,Updated,YNd1,0.435,22.162,19.946,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Drakelow 132kV,GRES1_113,132,GRES3_GT1,33,Updated,YNd1,0.420,24.900,23.030,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Drakelow 132kV,GRES1_213,132,GRES3_GT2,33,Updated,YNd1,0.410,24.730,23.180,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Drakelow 132kV,GRES3_T1,33,GRES5_1T0,11,Existing,Dy11,4.660,97.389,0.000,-9,7,12,19,-,Resistor
EMIDS,Drakelow 132kV,GRES3_T2,33,GRES5_2T0,11,Existing,Dy11,4.839,93.174,0.000,-9,7,12,19,-,Resistor
EMIDS,Drakelow 132kV,GRES3_T3,33,GRES5_3T0,11,Updated,Dyn11,5.820,114.580,114.580,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,HATT3_MAIN1,33,HATT5_1T0,11,Updated,Dyn11,2.370,66.398,59.758,-12,4,20,32,-,Resistor
EMIDS,Drakelow 132kV,HATT3_T2,33,HATT5_2T0,11,Updated,Dyn11,2.413,66.180,59.562,-12,4,20,32,-,Resistor
EMIDS,Drakelow 132kV,MOIR3_1H3,33,MOIR5_1T0,11,Removed,Dyn11,9.952,109.721,109.721,-15,4,6,9.5,-,Resistor
EMIDS,Drakelow 132kV,MOIR3_2H3,33,MOIR5_2T0,11,Removed,Dyn11,10.049,109.713,109.713,-15,4,6,9.5,-,Resistor
EMIDS,Drakelow 132kV,MOIR3_67H3,33,MOIR5_1T0,11,New,Dyn11,9.952,109.721,109.721,-13,3,6,9.5,-,Resistor
EMIDS,Drakelow 132kV,MOIR3_71H3,33,MOIR5_2T0,11,New,Dyn11,10.049,109.713,109.713,-13,3,6,9.5,-,Resistor
EMIDS,Drakelow 132kV,STAT3_MAIN1,33,STAT5_1T0,11,Updated,Dyn11,5.872,115.582,115.582,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,STAT3_MAIN2,33,STAT5_2T0,11,Updated,Dyn11,5.834,115.582,115.582,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,TREA3_MAIN1,33,TREA5_1T0,11,Removed,Dyn11,7.076,111.368,111.368,-14,5,10,10,-,Resistor
EMIDS,Drakelow 132kV,TREA3_T1,33,TREA5_1T0,11,New,Dyn11,7.076,111.368,111.368,-10,4,10,10,-,Resistor
EMIDS,Drakelow 132kV,WELI3_MAIN1,33,WELI5_1T0,11,Updated,Dyn11,3.935,63.818,63.818,-10,4,15,21,-,Resistor
EMIDS,Drakelow 132kV,WELI3_MAIN2,33,WELI5_2T0,11,Updated,Dyn11,3.935,63.818,63.818,-10,4,15,21,-,Resistor
EMIDS,Drakelow 132kV,WELI3_MAIN3,33,WELI5_3T0,11,Updated,Dyn11,4.522,111.173,111.173,-10,4,12,19,-,Resistor
EMIDS,Drakelow 132kV,WILY3_#1H0,33,WILY5_1T0,11,Updated,Dyn11,5.450,82.640,70.250,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,WILY3_#2H0,33,WILY5_2T0,11,Updated,Dyn11,5.440,83.250,70.770,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,WOVI3_1H3,33,WOVI5_4T0,11,Removed,Dy11,5.351,101.068,0.000,-17,5,12,24,-,Resistor
EMIDS,Drakelow 132kV,WOVI3_2H3,33,WOVI5_3T0,11,Removed,Dy11,5.351,102.053,0.000,-17,5,12,24,-,Resistor
EMIDS,Drakelow 132kV,WOVI3_T1,33,WOVI5_4T0,11,New,Dy11,5.351,101.068,0.000,-12,4,12,24,-,Resistor
EMIDS,Drakelow 132kV,WOVI3_T2,33,WOVI5_3T0,11,New,Dy11,5.351,102.053,0.000,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,BANB1_113,132,BANB_GT1,11,Updated,YNd1,1.040,49.770,55.500,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BANB1_213,132,BANB_GT2,11,Updated,YNd1,1.040,49.370,55.420,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BANB1_313,132,BANB_GT3,11,Updated,YNd1,1.015,52.433,65.700,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BANB1_413,132,BANB6_MAIN4,66,Updated,YNd1,0.380,11.860,10.080,-12,6,45,90,-,Earthing Transformer
EMIDS,East Claydon 132kV,BLET1_113,132,BLET3_#1T0,33,Updated,YNd1,0.445,20.360,17.306,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BLET1_213,132,BLET3_#2T0,33,Updated,YNd1,1.354,20.670,17.570,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BLET1_313,132,BLET3_#3T0,33,Updated,YNd1,0.593,26.227,23.278,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BLET3_#2H0,33,BLET5_2T0,11,Updated,Dyn11,3.024,73.386,73.386,-10,4,20,32,-,Resistor
EMIDS,East Claydon 132kV,BLET3_#7H0,33,BLET5_1T0,11,Updated,Dyn11,3.076,74.696,74.696,-10,4,20,32,-,Resistor
EMIDS,East Claydon 132kV,BRAA1_113,132,BRAA3_#1T0,33,Updated,YNd1,0.514,26.349,22.397,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BRAA1_213,132,BRAA3_#2T0,33,Updated,YNd1,0.509,26.854,22.826,-12,6,45,90,-,Earthing Transformer + Resistor
