Licence,GSP Group,Node 1,Operating Voltage 1,Node 2,Operating Voltage 2,Status,Vector Group,R1,X1,X0,Min Tap,Max Tap,Nominal Rating,Emergency Rating,Reverse Power Capability,Method of Earthing
EMIDS,East Claydon 132kV,BRAT3_1H3,33,BRAT5_#3T0,11,Updated,Dyn11,4.301,104.728,104.728,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,BRAT3_2H3,33,BRAT5_#4T0,11,Updated,Dyn11,4.301,104.728,104.728,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,BRKL1_#110,132,BRKL3_#1T0,33,Updated,YNd1,0.410,24.890,21.157,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BRKL1_#210,132,BRKL3_#2T0,33,Updated,YNd1,0.410,24.790,21.071,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,BRKL3_#1H0,33,BRKL5_1T0,11,Updated,Dyn11,6.426,111.757,100.581,-12,4,12,17.5,-,Resistor
EMIDS,East Claydon 132kV,BRKL3_#2H0,33,BRKL5_2T0,11,Updated,Dyn11,6.403,111.210,100.089,-12,4,12,17.5,-,Resistor
EMIDS,East Claydon 132kV,BUCK3_1H3,33,BUCK5_1T0,11,Updated,Dy11,5.000,81.820,0.000,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,BUCK3_2H3,33,BUCK5_2T0,11,Updated,Dy11,5.065,81.817,0.000,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,CHIW3_#2H0,33,CHIW5_6T0,11,New,Dyn11,4.094,111.299,111.299,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,CHIW3_#2H0,33,CHIW5_1T0,11,Removed,Dyn11,4.094,111.299,111.299,-14,5,12,19,-,Resistor
EMIDS,East Claydon 132kV,CHIW3_#5H0,33,CHIW5_19T0,11,New,Dyn11,5.807,112.030,106.428,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,CHIW3_#5H0,33,CHIW5_3T0,11,Removed,Dyn11,5.807,112.030,106.428,-14,5,12,19,-,Resistor
EMIDS,East Claydon 132kV,CHIW3_T2,33,CHIW5_5T0,11,New,Dyn11,4.249,110.965,110.965,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,CHIW3_T2,33,CHIW5_2T0,11,Removed,Dyn11,4.249,110.965,110.965,-14,5,12,19,-,Resistor
EMIDS,East Claydon 132kV,CLPK3_T1,33,CLPK5_1T0,11,Updated,Dyn11,5.844,111.210,94.529,-11,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,CLPK3_T2,33,CLPK5_2T0,11,Updated,Dyn11,5.734,111.483,94.761,-11,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,ECLA1_113A,132,ECLA3_#1T0,33,Existing,YNd1,0.600,25.240,24.100,-12,6,60,60,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,ELGA3_3H3,33,ELGA5_1T0,11,Removed,Dyn11,5.500,113.080,113.080,-14,5,12,24,-,Resistor
EMIDS,East Claydon 132kV,ELGA3_7H3,33,ELGA5_2T0,11,Removed,Dyn11,5.706,111.119,105.563,-14,5,12,24,-,Resistor
EMIDS,East Claydon 132kV,ELGA3_T1,33,ELGA5_1T0,11,New,Dyn11,5.500,113.080,113.080,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,ELGA3_T2,33,ELGA5_2T0,11,New,Dyn11,5.706,111.119,105.563,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,FENF3_T1,33,FENF5_1T0,11,Updated,Dyn11,5.770,109.935,104.438,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,FENF3_T2,33,FENF5_2T0,11,Updated,Dyn11,5.867,112.941,107.294,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,FOXM3_T1,33,FOXM5_1T0,11,Updated,Dyn11,4.136,111.516,111.516,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,FOXM3_T2,33,FOXM5_2T0,11,Updated,Dyn11,4.163,112.828,112.828,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,HAPK3_T1,33,HAPK5_1T0,11,Updated,Dyn11,11.089,109.115,109.115,-12,4,6,9.5,-,Resistor
EMIDS,East Claydon 132kV,KILF3_MAIN1,33,KILF5_1T0,11,Updated,Dyn11,5.053,106.336,106.336,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,KILF3_T2,33,KILF5_2T0,11,Updated,Dyn11,5.063,105.241,105.241,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,KITN3_#1H0,33,KITN5_1T0,11,Updated,Dyn11,5.729,110.846,105.304,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,KITN3_T2,33,KITN5_2T0,11,Updated,Dyn11,5.822,111.848,111.848,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,MAXH3_T1,33,MAXH5_1T0,11,Updated,Dyn11,2.520,76.330,64.880,-12,4,20,32,-,Resistor
EMIDS,East Claydon 132kV,MAXH3_T2,33,MAXH5_2T0,11,Updated,Dyn11,2.520,76.430,64.970,-11,4,20,32,-,Resistor
EMIDS,East Claydon 132kV,MRST3_T1,33,MRST5_1T0,11,Updated,Dyn11,5.560,119.460,101.540,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,MRST3_T2,33,MRST5_2T0,11,Updated,Dyn11,5.580,120.370,102.320,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,NERD3_T1,33,NERD5_3T0,11,Updated,Dy11,3.552,95.569,0.000,-10,4,20,20,-,Resistor
EMIDS,East Claydon 132kV,NERD3_T2,33,NERD5_4T0,11,Updated,Dy11,3.552,95.569,0.000,-10,4,20,20,-,Resistor
EMIDS,East Claydon 132kV,NEWP3_1H3,33,NEWP5_1T0,11,Updated,Dyn11,5.214,106.985,106.985,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,NEWP3_2H3,33,NEWP5_2T0,11,Updated,Dyn11,5.083,108.195,108.195,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,PORT3_#1H0,33,PORT5_1T0,11,Updated,Dy11,2.833,72.810,0.000,-16,0,15,18.75,-,Resistor
EMIDS,East Claydon 132kV,PORT3_#2H0,33,PORT5_2T0,11,Updated,Dyn11,4.345,111.670,94.921,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,SEGA3_T1,33,SEGA5_1T0,11,Updated,Dyn11,5.945,111.690,111.690,-10,4,12,17.5,-,Resistor
EMIDS,East Claydon 132kV,SHWD3_T1,33,SHWD5_1T0,11,Updated,Dyn11,5.480,113.866,113.866,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,SHWD3_T2,33,SHWD5_2T0,11,Updated,Dyn11,5.297,113.866,113.866,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,SILV3_#2H0,33,SILV5_2T0,11,Updated,Dyn11,2.870,64.390,54.740,-12,4,20,40,-,Resistor
EMIDS,East Claydon 132kV,SILV3_T1,33,SILV5_1T0,11,Updated,Dyn11,2.870,64.280,54.640,-12,4,20,40,-,Resistor
EMIDS,East Claydon 132kV,STDB1_#510,132,STDB3_GT5,33,Updated,YNd1,0.510,24.730,21.202,-12,6,60,90,-,Earthing Transformer
EMIDS,East Claydon 132kV,STDB1_#610,132,STDB3_GT6,33,Updated,YNd1,0.510,24.840,21.110,-12,6,60,90,-,Earthing Transformer
EMIDS,East Claydon 132kV,STOS1_313,132,STOS3_#2T0,33,New,YNd1,0.396,14.717,12.509,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,STOS1_313,132,STOS3_#4T0,33,Removed,YNd1,0.396,14.717,12.509,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,STOS1_413,132,STOS3_#1T0,33,New,YNd1,0.390,15.250,14.400,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,STOS1_413,132,STOS3_#3T0,33,Removed,YNd1,0.390,15.250,14.400,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,East Claydon 132kV,STRC3_#1H0,33,STRC5_3T0,11,Updated,Dyn11,5.890,83.220,70.740,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,STRC3_#4H0,33,STRC5_4T0,11,Updated,Dyn11,5.990,83.350,70.850,-12,4,12,24,-,Resistor
EMIDS,East Claydon 132kV,TATE3_#3H0,33,TATE5_1T0,11,Updated,Dyn11,3.020,88.180,74.950,-12,4,20,40,-,Resistor
EMIDS,East Claydon 132kV,TATE3_#4H0,33,TATE5_2T0,11,Updated,Dyn11,3.070,87.960,74.770,-12,4,20,40,-,Resistor
EMIDS,East Claydon 132kV,THEN3_1H3,33,THEN5_1T0,11,Updated,Dyn11,9.008,114.737,114.737,-12,4,6,9.5,-,Resistor
EMIDS,East Claydon 132kV,THEN3_2H3,33,THEN5_2T0,11,Updated,Dyn11,8.950,116.276,116.276,-12,4,6,9.5,-,Resistor
EMIDS,East Claydon 132kV,TOWC3_1H3,33,TOWC5_1T0,11,Updated,Dyn11,4.937,111.046,94.390,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,TOWC3_3H3,33,TOWC5_3T0,11,Updated,Dyn11,5.020,115.090,97.830,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,TOWC3_T2,33,TOWC5_2T0,11,Updated,Dyn11,5.460,86.520,73.540,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,VCRD3_T1,33,VCRD5_1T0,11,Updated,Dy11,3.552,95.569,0.000,-10,4,20,20,-,Resistor
EMIDS,East Claydon 132kV,VCRD3_T2,33,VCRD5_2T0,11,Updated,Dy11,3.553,95.569,0.000,-10,4,20,20,-,Resistor
EMIDS,East Claydon 132kV,WAVG3_T1,33,WAVG5_6T0,11,New,Dyn11,4.105,109.549,109.549,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,WAVG3_T1,33,WAVG5_1T0,11,Removed,Dyn11,4.105,109.549,109.549,-14,5,12,19,-,Resistor
EMIDS,East Claydon 132kV,WAVG3_T2,33,WAVG5_5T0,11,New,Dyn11,3.960,110.101,110.101,-10,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,WAVG3_T2,33,WAVG5_2T0,11,Removed,Dyn11,3.960,110.101,110.101,-14,5,12,19,-,Resistor
EMIDS,East Claydon 132kV,WAVG3_T3,33,WAVG5_14T0,11,New,Dyn11,5.733,110.299,104.784,-12,4,12,19,-,Resistor
EMIDS,East Claydon 132kV,WAVG3_T3,33,WAVG5_3T0,11,Removed,Dyn11,5.733,110.299,104.784,-14,5,12,19,-,Resistor
EMIDS,East Claydon 132kV,WICK3_1H3,33,WICK5_1T0,11,Updated,Dyn11,8.276,108.984,108.984,-10,4,6,9.5,-,Resistor
EMIDS,East Claydon 132kV,WICK3_2H3,33,WICK5_2T0,11,Updated,Dyn11,8.276,108.984,108.984,-10,4,6,9.5,-,Resistor
EMIDS,East Claydon 132kV,WINW3_1H3,33,WINW5_1T0,11,Updated,Dyn11,9.087,113.086,113.086,-10,4,6,9.5,-,Resistor
EMIDS,East Claydon 132kV,WINW3_2H3,33,WINW5_2T0,11,Updated,Dyn11,14.937,108.272,108.272,-10,4,6,9.5,-,Resistor
EMIDS,East Claydon 132kV,WOLT3_1H3,33,WOLT5_1T0,11,Updated,Dy11,4.010,66.327,0.000,-10,4,15,21,-,Resistor
EMIDS,East Claydon 132kV,WOLT3_2H3,33,WOLT5_2T0,11,Updated,Dy11,4.095,66.327,0.000,-10,4,15,21,-,Resistor
EMIDS,East Claydon 132kV,WOOH3_1H3,33,WOOH5_1T0,11,Updated,Dyn11,9.302,117.674,117.674,-12,4,6,9.5,-,Resistor
EMIDS,Enderby 132kV,ALLL3_T1,33,ALLL5_1T0,11,Updated,Dyn11,6.451,114.125,114.125,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,ALLL3_T2,33,ALLL5_2T0,11,Updated,Dyn11,6.484,115.309,115.309,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,BARD3_T1,33,BARD5_3T0,11,Updated,Dyn11,2.700,88.220,74.980,-12,4,20,40,-,Resistor
EMIDS,Enderby 132kV,BARD3_T2,33,BARD5_2T0,11,Updated,Dyn11,2.730,88.490,75.220,-12,4,20,40,-,Resistor
EMIDS,Enderby 132kV,BEAL3_T1,33,BEAL5_1T0,11,Updated,Dyn11,4.304,107.353,107.353,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,BEAL3_T2,33,BEAL5_2T0,11,Updated,Dyn11,4.304,107.353,107.353,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,BEAL3_T3,33,BEAL5_12T0,11,New,Dyn11,5.920,114.762,114.762,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,BEAL3_T3,33,BEAL5_3T0,11,Removed,Dyn11,5.920,114.762,114.762,-14,5,12,19,-,Resistor
EMIDS,Enderby 132kV,BIRS3_T1B,33,BIRS5_1T0B,11,Updated,Dy11,5.272,82.461,0.000,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,BIRS3_T2B,33,BIRS5_2T0B,11,Updated,Dy11,5.344,84.318,0.000,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,BRAU3_T1,33,BRAU5_1T0,11,Updated,Dyn11,3.615,85.307,81.041,-12,4,20,40,-,Resistor
EMIDS,Enderby 132kV,BRAU3_T2,33,BRAU5_2T0,11,Updated,Dyn11,5.123,103.706,103.706,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,CARP1_113,132,CARP5_1T0,11,Updated,YNyn0,2.317,92.879,86.700,-12,6,15,30,-,Resistor
EMIDS,Enderby 132kV,CARP1_213,132,CARP5_2T0,11,Updated,YNyn0,2.310,92.413,86.400,-12,6,15,30,-,Resistor
EMIDS,Enderby 132kV,CATP3_T2,33,CATP5_2T0,11,Existing,Dyn11,7.200,109.000,109.000,-8,8,6,9.5,-,Resistor
EMIDS,Enderby 132kV,COVI1_#310,132,COVI3_GT3,33,New,YNd1,0.410,25.210,21.430,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,COVI1_113,132,COVI3_GT1,33,New,YNd1,0.330,25.010,21.260,-13,7,45,90,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,COVI1_213,132,COVI3_GT2,33,New,YNd1,1.044,19.639,16.693,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,COVI1_213,132,COVI3_#2T0,33,Removed,YNd1,1.044,19.639,16.693,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,COVI3_T1,33,COVI5_1T0,11,Updated,Dyn11,6.359,111.120,100.008,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,COVI3_T2,33,COVI5_2T0,11,Updated,Dyn11,6.348,111.120,100.008,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,DESF3_1H3,33,DESF5_1T0,11,Removed,Dyn11,5.702,109.149,109.149,-10,10,12,24,-,Resistor
EMIDS,Enderby 132kV,DESF3_2H3,33,DESF5_2T0,11,Removed,Dyn11,5.702,109.149,109.149,-10,10,12,24,-,Resistor
EMIDS,Enderby 132kV,DESF3_66H3,33,DESF5_2T0,11,New,Dyn11,5.702,109.149,109.149,-7,7,12,24,-,Resistor
EMIDS,Enderby 132kV,DESF3_74H3,33,DESF5_1T0,11,New,Dyn11,5.702,109.149,109.149,-7,7,12,24,-,Resistor
EMIDS,Enderby 132kV,GRRO3_T1,33,GRRO5_1T0,11,Updated,Dyn11,4.760,109.194,109.194,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,GRRO3_T2,33,GRRO5_2T0,11,Updated,Dyn11,4.760,109.522,109.522,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,HAMI3_T1,33,HAMI5_1T0,11,Updated,Dyn11,5.360,111.026,111.026,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,HAMI3_T2,33,HAMI5_2T0,11,Updated,Dyn11,5.360,111.028,111.028,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,HIGF3_T1,33,HIGF5_1T0,11,Updated,Dyn11,4.928,106.889,106.889,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,HIGF3_T2,33,HIGF5_2T0,11,Updated,Dyn11,4.931,106.451,106.451,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,HINC1_313,132,HINC5_3T0,11,Updated,YNyn0,3.080,93.380,79.380,-12,6,15,30,-,Resistor
EMIDS,Enderby 132kV,HINC1_413,132,HINC5_4T0,11,Updated,YNyn0,3.180,93.910,79.830,-12,6,15,30,-,Resistor
EMIDS,Enderby 132kV,HOFR3_#1H0,33,HOFR5_1T0,11,Updated,Dyn11,3.060,89.410,75.990,-12,4,40,40,-,Resistor
EMIDS,Enderby 132kV,HOFR3_#2H0,33,HOFR5_2T0,11,Updated,Dyn11,3.050,88.180,74.950,-12,4,40,40,-,Resistor
EMIDS,Enderby 132kV,INTP3_T1,33,INTP5_1T0,11,Updated,Dyn11,5.814,113.396,113.396,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,INTP3_T2,33,INTP5_2T0,11,Updated,Dyn11,5.811,113.305,113.305,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,JUPI3_T1,33,JUPI5_1T0,11,Existing,Dyn11,3.338,86.536,86.536,-8,8,20,28,-,Resistor
EMIDS,Enderby 132kV,JUPI3_T2,33,JUPI5_2T0,11,Existing,Dyn11,3.338,86.536,86.536,-8,8,20,28,-,Resistor
EMIDS,Enderby 132kV,LEIC1_113,132,LEIC3_GT1,33,Updated,YNd1,0.591,21.083,17.921,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,LEIC1_213,132,LEIC3_GT2,33,Updated,YNd1,0.592,21.233,18.048,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,LEIC3_#15H0,33,LEIC5_2T0,11,Updated,Dyn11,2.972,74.591,74.591,-12,4,40,40,-,Resistor
EMIDS,Enderby 132kV,LEIC3_#16H0,33,LEIC5_1T0,11,Updated,Dyn11,2.843,74.268,74.268,-12,4,40,40,-,Resistor
EMIDS,Enderby 132kV,LEIE1_113,132,LEIE3_#1T0,33,Updated,YNd1,0.549,19.458,16.490,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,LEIE1_213,132,LEIE3_#2T0,33,Updated,YNd1,0.551,19.458,16.490,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,LEIE3_#7H0,33,LEIE7_1T0,6.6,Updated,Dyn11,5.850,129.080,109.720,-12,4,18,24,-,Resistor
EMIDS,Enderby 132kV,LEIE3_#8H0,33,LEIE7_2T0,6.6,Updated,Dyn11,5.860,129.140,109.770,-12,4,18,24,-,Resistor
EMIDS,Enderby 132kV,LENO1_113,132,LENO3_GT1,33,Updated,YNd1,0.410,25.170,23.380,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,LENO1_213,132,LENO3_GT2,33,Updated,YNd1,0.728,24.888,21.080,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,LENO3_T1,33,LENO5_#3T0,11,New,Dyn11,5.460,86.630,73.630,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,LENO3_T1,33,LENO5_3T0,11,Removed,Dy11,5.551,95.474,0.000,-19,5,12,19,-,Resistor
EMIDS,Enderby 132kV,LENO3_T2,33,LENO5_#4T0,11,New,Dyn11,5.420,86.540,73.560,-12,4,12,24,-,Resistor
EMIDS,Enderby 132kV,LENO3_T2,33,LENO5_4T0,11,Removed,Dy11,5.589,95.472,0.000,-19,5,12,19,-,Resistor
EMIDS,Enderby 132kV,LERO3_1H3,33,LERO7_1T0,6.6,Updated,Dyn11,4.435,86.711,86.711,-11,3,21,26.4,-,Resistor
EMIDS,Enderby 132kV,LERO3_2H3,33,LERO7_2T0,6.6,Updated,Dyn11,4.435,88.599,88.599,-11,3,21,26.4,-,Resistor
EMIDS,Enderby 132kV,MALA3_T1E,33,MALA5_#3T0,11,New,Dyn11,4.231,88.102,88.102,-10,4,15,21,-,Resistor
EMIDS,Enderby 132kV,MALA3_T1E,33,MALA5_1T0,11,Removed,Dyn11,4.231,88.102,88.102,-14,5,15,21,-,Resistor
EMIDS,Enderby 132kV,MALA3_T2W,33,MALA5_#4T0,11,New,Dyn11,4.348,87.768,87.768,-10,4,15,21,-,Resistor
EMIDS,Enderby 132kV,MALA3_T2W,33,MALA5_2T0,11,Removed,Dyn11,4.348,87.768,87.768,-14,5,15,21,-,Resistor
EMIDS,Enderby 132kV,MANI3_T1,33,MANI5_1T0,11,Updated,Dyn11,3.525,80.224,80.224,-12,4,20,32,-,Resistor
EMIDS,Enderby 132kV,MANI3_T2,33,MANI5_2T0,11,Updated,Dyn11,3.602,79.842,79.842,-12,4,20,32,-,Resistor
EMIDS,Enderby 132kV,NAIS3_T1,33,NAIS5_1T0,11,Existing,Dyn11,8.017,109.707,109.707,-8,8,6,9.5,-,Resistor
EMIDS,Enderby 132kV,NAIS3_T2,33,NAIS5_2T0,11,Existing,Dyn11,8.017,109.707,109.707,-8,8,6,9.5,-,Resistor
EMIDS,Enderby 132kV,OSBN3_1H3,33,OSBN5_1T0,11,Updated,Dyn11,20.281,114.066,114.066,-10,4,6,9.5,-,Resistor
EMIDS,Enderby 132kV,OSBN3_2H3,33,OSBN5_2T0,11,Updated,Dyn11,10.719,125.109,106.343,-12,4,7.5,15,-,Resistor
EMIDS,Enderby 132kV,REST3_T1,33,REST5_1T0,11,Updated,Dy11,3.141,71.959,0.000,-12,4,20,32,-,Resistor
EMIDS,Enderby 132kV,REST3_T2,33,REST5_2T0,11,Updated,Dy11,3.192,71.628,0.000,-12,4,20,32,-,Resistor
EMIDS,Enderby 132kV,SALU3_T1,33,SALU7_1T0,6.6,Existing,Dyn11,4.573,100.596,100.596,-8,8,19,24,-,Resistor
EMIDS,Enderby 132kV,SALU3_T2,33,SALU7_2T0,6.6,Existing,Dyn11,4.744,99.187,99.187,-8,8,19,24,-,Resistor
EMIDS,Enderby 132kV,STON3_T1,33,STON7_1T0,6.6,Updated,Dyn11,4.435,88.599,88.599,-12,4,15,21.75,-,Resistor
EMIDS,Enderby 132kV,STON3_T2,33,STON7_2T0,6.6,Updated,Dyn11,4.435,89.931,89.931,-12,4,15,21.75,-,Resistor
EMIDS,Enderby 132kV,THUM3_T1,33,THUM5_3T0,11,Updated,Dyn11,5.003,79.192,79.192,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,THUM3_T2,33,THUM5_4T0,11,Updated,Dyn11,5.204,78.303,78.303,-12,4,12,19,-,Resistor
EMIDS,Enderby 132kV,THUN3_T1,33,THUN5_1T0,11,Updated,Dyn11,4.372,71.237,71.237,-10,4,15,15,-,Resistor
EMIDS,Enderby 132kV,THUN3_T2,33,THUN5_2T0,11,Updated,Dyn11,4.372,71.237,71.237,-10,4,15,15,-,Resistor
EMIDS,Enderby 132kV,WHET3_T1E,33,WHET5_1T0,11,Updated,Dyn11,5.313,92.313,92.313,-14,4,12,19,-,Resistor
EMIDS,Enderby 132kV,WHET3_T2W,33,WHET5_2T0,11,Updated,Dyn11,5.313,91.328,91.328,-14,4,12,19,-,Resistor
EMIDS,Enderby 132kV,WIGS1_113A,132,WIGS5_GT1A,11,Updated,YNyn0,2.180,81.890,78.040,-12,6,15,30,-,Resistor
EMIDS,Enderby 132kV,WIGS1_113B,132,WIGS3_#1T0B,33,Updated,YNd1,1.733,24.072,20.461,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,WIGS1_213A,132,WIGS5_GT2A,11,Updated,YNyn0,2.180,81.890,78.040,-12,6,15,30,-,Resistor
EMIDS,Enderby 132kV,WIGS1_213B,132,WIGS3_#2T0B,33,Updated,YNd1,1.849,24.648,20.951,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Enderby 132kV,WIMA3_T1,33,WIMA5_1T0,11,Updated,Dyn11,2.760,87.290,74.190,-12,4,20,40,-,Resistor
EMIDS,Enderby 132kV,WIMA3_T2,33,WIMA5_2T0,11,Updated,Dyn11,3.667,93.924,93.924,-12,4,20,28,-,Resistor
EMIDS,Enderby 132kV,WORN3_T1,33,WORN5_1T0,11,Updated,Dyn11,8.744,116.840,116.840,-10,4,6,9.5,-,Resistor
EMIDS,Grendon 132kV,ABIN3_MAIN1,33,ABIN5_1T0,11,Updated,Dy11,5.220,91.005,0.000,-11,4,12,19,-,Resistor
EMIDS,Grendon 132kV,ABIN3_MAIN2,33,ABIN5_2T0,11,Updated,Dy11,5.232,91.004,0.000,-11,4,12,19,-,Resistor
EMIDS,Grendon 132kV,BANL3_MAIN1,33,BANL5_1T0,11,Updated,Dyn11,5.322,105.775,105.775,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,BANL3_MAIN2,33,BANL5_2T0,11,Updated,Dyn11,5.322,105.775,105.775,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,BLAT3_1H3,33,BLAT5_#3T0,11,New,Dy11,5.038,81.271,0.000,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,BLAT3_1H3,33,BLAT5_1T0,11,Removed,Dy11,5.038,81.271,0.000,-14,5,12,19,-,Resistor
EMIDS,Grendon 132kV,BLAT3_2H3,33,BLAT5_#4T0,11,New,Dy11,5.123,80.827,0.000,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,BLAT3_2H3,33,BLAT5_2T0,11,Removed,Dy11,5.123,80.827,0.000,-14,5,12,19,-,Resistor
EMIDS,Grendon 132kV,BOOV3_MAIN1,33,BOOV5_1T0,11,Updated,Dyn11,3.647,83.011,83.011,-12,4,20,40,-,Resistor
EMIDS,Grendon 132kV,BOOV3_MAIN2,33,BOOV5_2T0,11,Updated,Dyn11,3.690,82.848,82.848,-12,4,20,40,-,Resistor
EMIDS,Grendon 132kV,BRKM3_1H3,33,BRKM5_1T0,11,Updated,Dyn11,6.214,112.576,112.576,-12,4,12,17.5,-,Resistor
EMIDS,Grendon 132kV,BRKM3_2H3,33,BRKM5_2T0,11,Updated,Dyn11,6.122,112.850,112.850,-12,4,12,17.5,-,Resistor
EMIDS,Grendon 132kV,BRUN3_1H3,33,BRUN5_1T0,11,Updated,Dyn11,18.622,180.476,108.476,-13,3,4,6,-,Resistor
EMIDS,Grendon 132kV,BUGB3_2H3,33,BUGB5_2T0,11,Updated,Dyn11,9.533,109.759,109.759,-10,4,6,9.5,-,Resistor
EMIDS,Grendon 132kV,CAMS3_MAIN1,33,CAMS5_1T0,11,Updated,Dy11,2.799,76.457,0.000,-11,4,20,32,-,Resistor
EMIDS,Grendon 132kV,CAMS3_MAIN2,33,CAMS5_2T0,11,Updated,Dy11,2.808,77.004,0.000,-11,4,20,32,-,Resistor
EMIDS,Grendon 132kV,CHAB3_MAIN1,33,CHAB5_1T0,11,Updated,Dyn11,4.147,73.440,73.440,-10,4,15,15,-,Resistor
EMIDS,Grendon 132kV,CHAB3_MAIN2,33,CHAB5_2T0,11,Updated,Dyn11,4.042,72.242,72.242,-10,4,15,15,-,Resistor
EMIDS,Grendon 132kV,CNST3_MAIN1,33,CNST5_1T0,11,Updated,Dyn11,2.094,62.000,52.000,-12,4,20,40,20,Resistor
EMIDS,Grendon 132kV,CNST3_MAIN2,33,CNST5_2T0,11,Updated,Dy11,3.279,94.485,0.000,-12,4,20,28,-,Resistor
EMIDS,Grendon 132kV,CORB1_#110,132,CORB3_GT1,33,New,YNd1,0.418,22.185,19.966,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,CORB1_#110,132,CORB3_#1T0,33,Removed,YNd1,0.418,22.185,19.966,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,CORB1_#210,132,CORB3_GT2,33,New,YNd1,0.419,22.185,19.966,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,CORB1_#210,132,CORB3_#2T0,33,Removed,YNd1,0.419,22.185,19.966,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,CORB1_#310,132,CORB3_GT3,33,New,YNd1,0.420,22.390,19.030,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,CORB1_#310,132,CORB3_#3T0,33,Removed,YNd1,0.420,22.390,19.030,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,CORB3_T1,33,CORB5_1T0,11,Updated,Dyn11,3.870,80.716,72.645,-12,4,20,40,-,Resistor
EMIDS,Grendon 132kV,CORB3_T2,33,CORB5_2T0,11,Updated,Dyn11,3.841,81.536,73.382,-12,4,20,40,-,Resistor
EMIDS,Grendon 132kV,CORC3_MAIN1,33,CORC5_1T0,11,Removed,Dyn11,3.197,68.236,68.236,-14,5,20,20,-,Resistor
EMIDS,Grendon 132kV,CORC3_MAIN2,33,CORC5_2T0,11,Removed,Dyn11,3.224,68.235,68.235,-14,5,20,20,-,Resistor
EMIDS,Grendon 132kV,CORC3_T1,33,CORC5_1T0,11,New,Dyn11,3.197,68.236,68.236,-10,4,20,20,-,Resistor
EMIDS,Grendon 132kV,CORC3_T2,33,CORC5_2T0,11,New,Dyn11,3.224,68.235,68.235,-10,4,20,20,-,Resistor
EMIDS,Grendon 132kV,DENT3_1H3,33,DENT5_2T0,11,Updated,Dyn11,8.941,110.357,110.357,-9,3,6,9.5,-,Resistor
EMIDS,Grendon 132kV,DESB3_1H0,33,DESB5_1T0,11,Updated,Dyn11,4.700,88.000,74.800,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,DESB3_2H0,33,DESB5_2T0,11,Updated,Dyn11,4.680,88.320,75.070,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,EARB3_MAIN1,33,EARB5_1T0,11,Updated,Dyn11,8.780,123.390,104.880,-12,4,7.5,15,-,Resistor
EMIDS,Grendon 132kV,EARB3_MAIN2,33,EARB5_2T0,11,Updated,Dyn11,8.640,122.410,104.050,-12,4,7.5,15,-,Resistor
EMIDS,Grendon 132kV,ELAV3_MAIN1,33,ELAV5_1T0,11,Updated,Dy11,4.934,91.896,0.000,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,ELAV3_MAIN2,33,ELAV5_2T0,11,Updated,Dy11,4.949,92.552,0.000,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,ELTR3_MAIN1,33,ELTR5_1T0,11,Removed,Dyn11,4.365,104.178,104.178,-14,5,12,19,-,Resistor
EMIDS,Grendon 132kV,ELTR3_MAIN2,33,ELTR5_2T0,11,Removed,Dyn11,4.392,104.615,104.615,-14,5,12,19,-,Resistor
EMIDS,Grendon 132kV,ELTR3_T1,33,ELTR5_1T0,11,New,Dyn11,4.365,104.178,104.178,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,ELTR3_T2,33,ELTR5_2T0,11,New,Dyn11,4.392,104.615,104.615,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,EMPI3_MAIN1,33,EMPI5_1T0,11,Updated,Dyn11,5.802,111.757,106.169,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,EMPI3_MAIN2,33,EMPI5_2T0,11,Updated,Dyn11,5.812,111.210,105.650,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,EXTO3_1H3,33,EXTO5_1T0,11,Updated,Dyn11,7.441,105.263,114.034,-13,3,6,9.5,-,Resistor
EMIDS,Grendon 132kV,EXTO3_2H3,33,EXTO5_2T0,11,Updated,Dyn11,7.441,107.368,114.034,-9,7,6,9.5,-,Resistor
EMIDS,Grendon 132kV,FARR3_T1,33,FARR5_1T0,11,Updated,Dyn11,5.154,108.957,108.957,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,FARR3_T2,33,FARR5_2T0,11,Updated,Dyn11,5.465,108.066,108.066,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,FIES3_MAIN1,33,FIES5_1T0,11,Updated,Dyn11,3.705,95.564,95.564,-10,4,20,28,-,Resistor
EMIDS,Grendon 132kV,FIES3_MAIN2,33,FIES5_2T0,11,Updated,Dyn11,3.607,95.567,95.567,-10,4,20,28,-,Resistor
EMIDS,Grendon 132kV,FIES3_MAIN3,33,FIES5_19T0,11,New,Dyn11,4.657,113.574,113.574,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,FIES3_MAIN3,33,FIES5_3T0,11,Removed,Dyn11,4.657,113.574,113.574,-14,5,12,19,-,Resistor
EMIDS,Grendon 132kV,HAPK3_MAIN2,33,HAPK5_2T0,11,Updated,Dyn11,11.342,108.569,108.569,-12,4,6,9.5,-,Resistor
EMIDS,Grendon 132kV,HAYF3_MAIN1,33,HAYF5_3T0,11,Updated,Dyn11,2.280,66.050,56.140,-11,4,20,32,40,Solid
EMIDS,Grendon 132kV,HAYF3_MAIN2,33,HAYF5_4T0,11,Updated,Dyn11,2.260,66.150,66.150,-11,4,20,32,40,Solid
EMIDS,Grendon 132kV,HAZE3_MAIN1,33,HAZE5_1T0,11,Removed,Dy11,3.279,92.845,0.000,-14,5,20,28,-,Resistor
EMIDS,Grendon 132kV,HAZE3_MAIN2,33,HAZE5_2T0,11,Removed,Dy11,3.279,92.845,0.000,-14,5,20,28,-,Resistor
EMIDS,Grendon 132kV,HAZE3_T1,33,HAZE5_1T0,11,New,Dy11,3.279,92.845,0.000,-12,4,20,28,-,Resistor
EMIDS,Grendon 132kV,HAZE3_T2,33,HAZE5_2T0,11,New,Dy11,3.279,92.845,0.000,-12,4,20,28,-,Resistor
EMIDS,Grendon 132kV,HOLW3_1H3,33,HOLW5_1T0,11,Updated,Dy11,4.571,77.795,0.000,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,HOLW3_2H3,33,HOLW5_2T0,11,Updated,Dy11,4.668,78.556,0.000,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,HRRL3_1H3,33,HRRL5_1T0,11,Updated,Dyn11,5.500,84.710,72.000,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,IRTH1_113,132,IRTH3_#1T0,33,Updated,YNd1,0.350,22.253,40.551,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,IRTH1_213,132,IRTH3_#2T0,33,Updated,YNd1,0.352,22.219,40.550,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,IRTH3_#1H0,33,IRTH5_1T0,11,Updated,Dyn11,4.473,90.935,90.935,-12,4,15,21,-,Resistor
EMIDS,Grendon 132kV,IRTH3_#2H0,33,IRTH5_2T0,11,Updated,Dyn11,4.498,90.934,90.934,-12,4,15,21,-,Resistor
EMIDS,Grendon 132kV,KETN3_MAIN1,33,KETN5_1T0,11,Updated,Dyn11,5.840,115.160,97.890,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,KETN3_MAIN2,33,KETN5_2T0,11,Updated,Dyn11,5.850,114.490,97.320,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,KETT1_110,132,KETT3_#3T0,33,Updated,YNd1,0.595,26.104,22.189,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,KETT1_210,132,KETT3_#14T0,33,Updated,YNd1,0.597,25.993,22.094,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,KIBW1_113,132,KIBW3_#1T0,33,Updated,YNd1,0.390,15.370,14.530,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,KIBW1_213,132,KIBW3_#2T0,33,Updated,YNd1,0.390,15.370,14.540,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,KIBW3_#5H0,33,KIBW5_1T0,11,Updated,Dyn11,6.348,111.119,100.007,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,KIBW3_#6H0,33,KIBW5_2T0,11,Updated,Dyn11,6.359,111.119,100.007,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,KINP3_T1,33,KINP5_1T0,11,Updated,Dyn11,3.441,72.427,61.563,-5,11,12,24,-,Resistor
EMIDS,Grendon 132kV,KINP3_T2,33,KINP5_2T0,11,Updated,Dyn11,3.459,72.579,61.692,-5,11,12,24,-,Resistor
EMIDS,Grendon 132kV,LITI3_1H3,33,LITI5_1T0,11,Updated,Dyn11,4.737,112.039,112.039,-10,4,12,24,-,Resistor
EMIDS,Grendon 132kV,LITI3_2H3,33,LITI5_2T0,11,Updated,Dyn11,4.889,112.908,112.908,-10,4,12,24,-,Resistor
EMIDS,Grendon 132kV,MELT1_313,132,MELT3_#3T0,33,Updated,YNd1,1.323,27.777,23.630,-12,6,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,MELT1_413,132,MELT3_#4T0,33,Updated,YNd1,1.323,27.777,23.630,-12,6,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,MELT3_#3H0,33,MELT5_3T0,11,Updated,Dyn11,5.313,104.572,88.890,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,MELT3_#4H0,33,MELT5_4T0,11,Updated,Dyn11,5.313,109.168,92.790,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,MKTH3_2H3,33,MKTH5_2T0,11,Updated,Dyn11,4.163,66.322,66.322,-10,4,15,15,-,Resistor
EMIDS,Grendon 132kV,MKTH3_T1E,33,MKTH5_1T0,11,Updated,Dyn11,4.168,66.213,66.213,-10,4,15,15,-,Resistor
EMIDS,Grendon 132kV,MOVE3_1H3,33,MOVE5_1T0,11,Updated,Dyn11,8.720,122.690,104.280,-12,4,7.5,15,-,Resistor
EMIDS,Grendon 132kV,NAMP1_113,132,NAMP3_#1T0,33,Updated,YNd1,2.000,27.956,23.760,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NAMP1_213,132,NAMP3_#2T0,33,Updated,YNd1,2.300,32.084,27.370,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NAMP3_#1H0,33,NAMP5_1T0,11,Updated,Dyn11,2.877,75.360,65.450,-12,4,20,32,-,Resistor
EMIDS,Grendon 132kV,NAMP3_#2H0,33,NAMP5_2T0,11,Updated,Dyn11,2.877,77.001,65.450,-12,4,20,32,-,Resistor
EMIDS,Grendon 132kV,NAMW1_113,132,NAMW3_GT1,33,New,YNd1,0.862,24.362,20.720,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NAMW1_113,132,NAMW3_#1T0,33,Removed,YNd1,0.862,24.362,20.720,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NAMW1_213,132,NAMW3_GT2,33,New,YNd1,0.872,24.384,20.740,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NAMW1_213,132,NAMW3_#2T0,33,Removed,YNd1,0.872,24.384,20.740,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NAMW3_#1H0,33,NAMW5_1T0,11,Removed,Dy11,3.527,80.334,0.000,-14,5,20,40,-,Resistor
EMIDS,Grendon 132kV,NAMW3_#2H0,33,NAMW5_2T0,11,Removed,Dy11,3.925,72.796,0.000,-14,5,15,21,-,Resistor
EMIDS,Grendon 132kV,NAMW3_T1,33,NAMW5_1T0,11,New,Dy11,3.527,80.334,0.000,-12,4,20,40,-,Resistor
EMIDS,Grendon 132kV,NAMW3_T2,33,NAMW5_2T0,11,New,Dy11,3.925,72.796,0.000,-10,4,15,21,-,Resistor
EMIDS,Grendon 132kV,NORE1_113,132,NORE3_#1T0,33,Updated,YNd1,0.766,27.767,23.610,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NORE1_213,132,NORE3_#2T0,33,Updated,YNd1,0.760,27.878,23.710,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,NORE3_T1,33,NORE5_1T0,11,Updated,Dyn11,6.032,115.036,115.036,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,NORE3_T2,33,NORE5_2T0,11,Updated,Dyn11,5.912,114.307,114.307,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,OAKH1_110,132,OAKH3_#1T0,33,Updated,YNd1,0.795,20.000,17.000,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,OAKH1_210,132,OAKH3_#2T0,33,Updated,YNd1,0.795,20.000,17.000,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,OAKH3_#1H0,33,OAKH5_1T0,11,Removed,Dyn11,4.398,105.709,105.709,-14,5,12,19,-,Resistor
EMIDS,Grendon 132kV,OAKH3_#2H0,33,OAKH5_2T0,11,Removed,Dyn11,4.592,98.698,98.698,-14,5,12,19,-,Resistor
EMIDS,Grendon 132kV,OAKH3_#5H0,33,OAKH5_1T0,11,New,Dyn11,4.398,105.709,105.709,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,OAKH3_#6H0,33,OAKH5_2T0,11,New,Dyn11,4.592,98.698,98.698,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,OAKL3_1H3,33,OAKL5_1T0,11,Updated,Dyn11,4.317,107.243,107.243,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,OAKL3_2L3,33,OAKL5_2T0,11,Updated,Dyn11,4.357,107.679,107.679,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,ODAL3_1H3,33,ODAL5_1T0,11,Updated,Dyn11,10.959,106.747,101.410,-12,4,6,9.5,-,Resistor
EMIDS,Grendon 132kV,OLNE3_1H3,33,OLNE5_1T0,11,Updated,Dyn11,7.082,118.157,118.157,-10,4,10,10,-,Resistor
EMIDS,Grendon 132kV,OLNE3_2H3,33,OLNE5_2T0,11,Updated,Dyn11,7.279,118.693,118.693,-10,4,10,10,-,Resistor
EMIDS,Grendon 132kV,OUND3_1H3,33,OUND5_1T0,11,Updated,Dyn11,6.864,107.001,90.950,-10,4,10,10,-,Resistor
EMIDS,Grendon 132kV,OUND3_2H3,33,OUND5_2T0,11,Updated,Dyn11,6.692,109.735,93.270,-10,4,10,10,-,Resistor
EMIDS,Grendon 132kV,PARF3_T1,33,PARF5_1T0,11,Updated,Dyn11,5.465,109.161,109.161,-12,4,12,17.5,-,Resistor
EMIDS,Grendon 132kV,PARF3_T2,33,PARF5_2T0,11,Updated,Dyn11,5.465,109.161,109.161,-12,4,12,17.5,-,Resistor
EMIDS,Grendon 132kV,PINM3_MAIN1,33,PINM5_1T0,11,Updated,Dyn11,5.844,111.757,111.757,-12,4,12,17.5,-,Resistor
EMIDS,Grendon 132kV,PINM3_MAIN2,33,PINM5_2T0,11,Updated,Dyn11,5.864,112.303,112.303,-12,4,12,17.5,-,Resistor
EMIDS,Grendon 132kV,PYRD3_T1,33,PYRD5_1T0,11,Updated,Dyn11,5.441,114.633,114.633,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,PYRD3_T2,33,PYRD5_2T0,11,Updated,Dyn11,5.450,114.086,114.086,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,RAUN3_MAIN2,33,RAUN5_2T0,11,Updated,Dyn11,6.390,112.300,95.460,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,RAUN3_T1,33,RAUN5_1T0,11,Updated,Dyn11,6.250,112.310,95.460,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,REGS3_MAIN1,33,REGS5_1T0,11,Updated,Dyn11,5.366,99.253,99.253,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,REGS3_MAIN2,33,REGS5_2T0,11,Updated,Dyn11,5.419,98.814,98.814,-10,4,12,19,-,Resistor
EMIDS,Grendon 132kV,ROAD3_1H3,33,ROAD5_1T0,11,Updated,Dy11,6.558,96.615,0.000,-10,4,10,10,-,Resistor
EMIDS,Grendon 132kV,ROAD3_2H3,33,ROAD5_2T0,11,Updated,Dy11,6.558,96.615,0.000,-10,4,10,10,-,Resistor
EMIDS,Grendon 132kV,ROCK3_MAIN1,33,ROCK5_1T0,11,Removed,Dyn11,3.794,80.498,72.448,-14,5,20,40,-,Resistor
EMIDS,Grendon 132kV,ROCK3_MAIN2,33,ROCK5_2T0,11,Removed,Dyn11,3.797,80.334,72.300,-14,5,20,40,-,Resistor
EMIDS,Grendon 132kV,ROCK3_T1,33,ROCK5_1T0,11,New,Dyn11,3.794,80.498,72.448,-12,4,20,40,-,Resistor
EMIDS,Grendon 132kV,ROCK3_T2,33,ROCK5_2T0,11,New,Dyn11,3.797,80.334,72.300,-12,4,20,40,-,Resistor
EMIDS,Grendon 132kV,RUSH3_MAIN1,33,RUSH5_1T0,11,Updated,Dyn11,2.816,87.274,87.219,-11,4,20,40,-,Resistor
EMIDS,Grendon 132kV,RUSH3_T2,33,RUSH5_2T0,11,Updated,Dyn11,2.825,87.329,87.274,-11,4,20,40,-,Resistor
EMIDS,Grendon 132kV,SHAK3_1H3,33,SHAK5_1T0,11,Updated,Dyn11,5.480,84.590,71.900,-12,4,12,24,-,Resistor
EMIDS,Grendon 132kV,THRA3_1H3,33,THRA5_1T0,11,Updated,Dyn11,5.407,109.492,109.492,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,THRA3_2H3,33,THRA5_2T0,11,Updated,Dyn11,5.305,107.637,107.637,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,UPPI3_1H3,33,UPPI5_1T0,11,Updated,Dyn11,8.686,111.912,111.912,-10,4,6,9.5,-,Resistor
EMIDS,Grendon 132kV,UPPI3_2H3,33,UPPI5_2T0,11,Updated,Dyn11,8.619,112.465,112.465,-10,4,6,9.5,-,Resistor
EMIDS,Grendon 132kV,WELL1_113A,132,WELL3_#1T0A,33,Updated,YNd1,0.481,26.462,22.493,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,WELL1_113B,132,WELL5_1T0B,11,Updated,YNyn0,2.214,92.273,553.640,-12,6,15,30,-,Resistor
EMIDS,Grendon 132kV,WELL1_213A,132,WELL3_#2T0A,33,Updated,YNd1,0.485,26.129,22.210,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Grendon 132kV,WELL1_213B,132,WELL5_2T0B,11,Updated,YNyn0,2.191,91.540,549.240,-12,6,15,30,-,Resistor
EMIDS,Grendon 132kV,WELR3_MAIN1,33,WELR5_1T0,11,Updated,Dy11,3.823,65.467,0.000,-10,4,15,21,-,Resistor
EMIDS,Grendon 132kV,WELR3_MAIN2,33,WELR5_2T0,11,Updated,Dy11,3.920,65.461,0.000,-10,4,15,21,-,Resistor
EMIDS,Grendon 132kV,WOOT3_MAIN1,33,WOOT5_1T0,11,Updated,Dyn11,5.418,109.491,105.664,-12,4,12,19,-,Resistor
EMIDS,Grendon 132kV,WOOT3_MAIN2,33,WOOT5_2T0,11,Updated,Dyn11,5.367,105.664,105.664,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,ASTR3_T1,33,ASTR5_1T0,11,Updated,Dyn11,6.044,113.760,100.000,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,ASTR3_T2,33,ASTR5_2T0,11,Updated,Dyn11,6.056,114.760,100.000,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,BEES3_1H3,33,BEES5_1T0,11,Updated,Dy11,3.279,95.579,0.000,-12,4,20,20,-,Resistor
EMIDS,Ratcliffe 132kV,BEES3_2H3,33,BEES5_2T0,11,Updated,Dy11,3.279,95.579,0.000,-12,4,20,20,-,Resistor
EMIDS,Ratcliffe 132kV,BGYP3_T1,33,BGYP5_1T0,11,Updated,Dyn11,10.930,108.750,108.750,-12,4,6,9.5,-,Resistor
EMIDS,Ratcliffe 132kV,BGYP3_T2,33,BGYP5_2T0,11,Updated,Dyn11,10.930,108.750,108.750,-12,4,6,9.5,-,Resistor
EMIDS,Ratcliffe 132kV,BIHM3_T1,33,BIHM5_2T0,11,Updated,Dyn11,5.275,109.827,109.827,-13,3,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,BOOS3_T1,33,BOOS5_1T0,11,Updated,Dyn11,4.846,77.450,77.450,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,BOOS3_T2,33,BOOS5_2T0,11,Updated,Dyn11,4.887,77.447,77.447,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,BRUS3_T1,33,BRUS5_1T0,11,Updated,Dyn11,2.674,109.374,109.374,-10,4,20,32,-,Resistor
EMIDS,Ratcliffe 132kV,BRUS3_T2,33,BRUS5_2T0,11,Updated,Dyn11,2.685,109.921,109.921,-10,4,20,32,-,Resistor
EMIDS,Ratcliffe 132kV,CASR3_T1,33,CASR5_1T0,11,Updated,Dy11,3.600,95.600,0.000,-12,4,20,28,-,Resistor
EMIDS,Ratcliffe 132kV,CASR3_T2,33,CASR5_2T0,11,Updated,Dy11,3.600,95.600,0.000,-12,4,20,28,-,Resistor
EMIDS,Ratcliffe 132kV,CHLW3_#1H0,33,CHLW5_1T0,11,Updated,Dyn11,5.500,83.740,71.180,-12,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,CHLW3_#2H0,33,CHLW5_2T0,11,Updated,Dyn11,5.470,83.680,71.130,-12,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,CLFN3_T1,33,CLFN5_1T0,11,Updated,Dyn11,3.060,89.430,76.020,-12,4,20,40,-,Resistor
EMIDS,Ratcliffe 132kV,CLFN3_T2,33,CLFN5_2T0,11,Updated,Dyn11,3.050,88.720,75.420,-12,4,20,40,-,Resistor
EMIDS,Ratcliffe 132kV,COTG3_T1,33,COTG5_3T0,11,Updated,Dyn11,4.310,86.420,73.460,-12,4,12,19,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,COTG3_T2,33,COTG5_4T0,11,Updated,Dyn11,4.090,86.160,73.230,-12,4,12,19,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,COVI1_113,132,COVI3_#1T0,33,Removed,YNd1,0.330,25.010,21.260,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,ELEA3_MAIN1,33,ELEA5_1T0,11,Updated,Dyn11,4.643,75.929,75.929,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,ELEA3_MAIN2,33,ELEA5_2T0,11,Updated,Dyn11,4.656,74.943,74.943,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,KEYW3_T1,33,KEYW5_1T0,11,Updated,Dyn11,4.884,109.188,109.188,-12,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,KEYW3_T2,33,KEYW5_2T0,11,Updated,Dyn11,4.884,109.188,109.188,-12,4,6,9.5,-,Resistor
EMIDS,Ratcliffe 132kV,LENT3_T1,33,LENT5_1T0,11,Updated,Dyn11,5.191,107.533,107.533,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,LENT3_T2,33,LENT5_2T0,11,Updated,Dyn11,5.870,119.316,119.316,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,LONE3_TA,33,LONE5_1T0,11,Updated,Dyn11,2.910,87.990,74.790,-12,4,20,40,-,Resistor
EMIDS,Ratcliffe 132kV,LONE3_TB,33,LONE5_2T0,11,Updated,Dyn11,2.900,87.990,74.790,-12,4,20,40,-,Resistor
EMIDS,Ratcliffe 132kV,LOUG1_#110A,132,LOUG3_GT1A,33,Updated,YNd1,0.400,15.450,13.130,-12,6,60,90,-,Earthing Transformer
EMIDS,Ratcliffe 132kV,LOUG1_#110B,132,LOUG5_1T0B,11,Updated,YNyn0,1.810,75.350,64.040,-12,6,15,30,-,Resistor
EMIDS,Ratcliffe 132kV,LOUG1_#210A,132,LOUG3_GT2A,33,Updated,YNd1,0.400,15.530,13.200,-12,6,60,90,-,Earthing Transformer
EMIDS,Ratcliffe 132kV,LOUG1_#210B,132,LOUG5_2T0B,11,Updated,YNyn0,1.820,74.580,63.390,-12,6,15,30,-,Resistor
EMIDS,Ratcliffe 132kV,MOUN3_T1,33,MOUN5_3T0,11,Updated,Dyn11,4.754,106.131,106.131,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,MOUN3_T2,33,MOUN5_4T0,11,Updated,Dyn11,5.000,104.259,104.259,-12,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,NOTN1_313,132,NOTN5_GT3,11,Updated,YNyn0,2.789,70.278,59.121,-12,6,15,30,-,Resistor
EMIDS,Ratcliffe 132kV,NOTN1_413,132,NOTN5_GT4,11,Updated,YNyn0,2.784,69.945,59.121,-12,6,15,30,-,Resistor
EMIDS,Ratcliffe 132kV,NOTT1_313,132,NOTT3_GT3,33,New,YNd1,0.676,26.607,22.616,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NOTT1_313,132,NOTT3_#3T0,33,Removed,YNd1,0.676,26.607,22.616,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NOTT1_413,132,NOTT3_GT4,33,New,YNd1,0.442,22.885,19.452,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NOTT1_413,132,NOTT3_#4T0,33,Removed,YNd1,0.442,22.885,19.452,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NOTT1_GT1,132,NOTT3_GT1,33,New,YNd1,0.651,26.189,22.261,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NOTT1_GT1,132,NOTT3_#1T0,33,Removed,YNd1,0.651,26.189,22.261,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NOTT1_GT2,132,NOTT3_GT2,33,New,YNd1,0.617,26.012,22.110,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NOTT1_GT2,132,NOTT3_#2T0,33,Removed,YNd1,0.617,26.012,22.110,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,NWIL3_T1,33,NWIL5_1T0,11,Updated,Dyn11,2.765,74.596,74.596,-13,3,20,32,-,Resistor
EMIDS,Ratcliffe 132kV,NWIL3_T2,33,NWIL5_2T0,11,Updated,Dyn11,2.763,74.596,74.596,-13,3,20,32,-,Resistor
EMIDS,Ratcliffe 132kV,ODAL3_2H3,33,ODAL5_2T0,11,Updated,Dyn11,8.246,56.896,56.896,-10,4,6,9.5,-,Resistor
EMIDS,Ratcliffe 132kV,QUOR3_T1,33,QUOR5_1T0,11,Updated,Dyn11,5.207,106.876,106.876,-11,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,QUOR3_T2,33,QUOR5_2T0,11,Updated,Dyn11,5.194,107.423,107.423,-11,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,RATS3_MAIN1,33,RATS5_1T0,11,Updated,Dyn11,10.459,173.578,173.578,-10,4,6,9.5,-,Resistor
EMIDS,Ratcliffe 132kV,SANN3_T4,33,SANN5_4T0,11,Updated,Dyn11,3.131,74.366,74.366,-13,3,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,SHPS3_T1,33,SHPS5_1T0,11,Updated,Dyn11,4.446,106.363,106.363,-10,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,SHPS3_T2,33,SHPS5_2T0,11,Updated,Dyn11,4.332,107.899,107.899,-10,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,SNEI3_T1,33,SNEI5_1T0,11,Updated,Dy11,5.164,79.510,0.000,-10,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,SNEI3_T2,33,SNEI5_2T0,11,Updated,Dy11,5.324,79.500,0.000,-10,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,SOCR3_T1,33,SOCR5_3T0,11,Updated,Dyn11,32.789,104.263,104.263,-10,4,6,6,-,Resistor
EMIDS,Ratcliffe 132kV,SYST3_1H3,33,SYST5_#1T0,11,Updated,Dyn11,4.987,93.645,93.545,-10,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,SYST3_2H3,33,SYST5_#2T0,11,Updated,Dyn11,4.964,93.208,93.208,-10,4,12,19,-,Resistor
EMIDS,Ratcliffe 132kV,SYST3_3H3,33,SYST5_#3T0,11,Updated,Dyn11,5.670,86.350,73.390,-12,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,TALS3_T1,33,TALS5_1T0,11,Updated,Dyn11,4.712,87.311,87.311,-4,0,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,TALS3_T2,33,TALS5_2T0,11,Updated,Dyn11,4.712,87.311,87.311,-4,0,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,TOTO1_113,132,TOTO3_#1T0,33,Updated,YNd1,0.500,14.670,12.470,-13,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,TOTO1_213,132,TOTO3_#2T0,33,Updated,YNd1,0.490,14.448,12.310,-13,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,TOTO3_#10H0,33,TOTO5_4T0,11,Updated,Dyn11,5.960,84.910,72.170,-10,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,TOTO3_#9H0,33,TOTO5_3T0,11,Updated,Dyn11,5.990,84.360,71.700,-10,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,WBRI3_T1,33,WBRI5_1T0,11,Updated,Dy11,3.600,96.400,0.000,-12,4,20,28,-,Resistor
EMIDS,Ratcliffe 132kV,WBRI3_T2,33,WBRI5_2T0,11,Updated,Dy11,3.600,96.400,0.000,-12,4,20,28,-,Resistor
EMIDS,Ratcliffe 132kV,WIOU1_113,132,WIOU3_#1T0,33,Updated,YNd1,0.403,14.405,12.245,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,WIOU1_213,132,WIOU3_#2T0,33,Updated,YNd1,0.400,14.595,12.405,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Ratcliffe 132kV,WIOU3_#1H0,33,WIOU5_2T0,11,Updated,Dyn11,6.410,112.300,95.460,-12,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,WIOU3_#2H0,33,WIOU5_1T0,11,Updated,Dyn11,6.310,112.260,95.420,-12,4,12,24,-,Resistor
EMIDS,Ratcliffe 132kV,WOLR3_T1,33,WOLR5_1T0,11,Updated,Dyn11,3.006,72.949,72.949,-12,4,20,32,-,Resistor
EMIDS,Ratcliffe 132kV,WOLR3_T2,33,WOLR5_2T0,11,Updated,Dyn11,3.006,73.168,73.168,-12,4,20,32,-,Resistor
EMIDS,Stalybridge 132kV,EYAM3_MAIN2,33,EYAM5_#2T0,11,Updated,Dyn11,11.607,110.548,110.548,-12,4,6,9.5,-,Resistor
EMIDS,Stalybridge 132kV,FLAG3_MAIN2,33,FLAG5_#1T0,11,Updated,Dyn11,4.056,69.066,69.066,-12,4,15,15,-,Resistor
EMIDS,Stalybridge 132kV,HINL3_MAIN2,33,HINL5_#2T0,11,Removed,Dyn11,4.820,68.840,58.510,-14,5,15,15,-,Resistor
EMIDS,Stalybridge 132kV,HINL3_TA,33,HINL5_#1T0,11,Updated,Dyn11,4.119,65.579,65.579,-12,4,15,15,-,Resistor
EMIDS,Stalybridge 132kV,HINL3_TB,33,HINL5_#2T0,11,New,Dyn11,4.820,68.840,58.510,-12,4,15,15,-,Resistor
EMIDS,Staythorpe 132kV,BEVC3_#1H0,33,BEVC5_1T0,11,Updated,Dyn11,5.017,94.847,80.620,-10,4,12,19,-,Resistor
EMIDS,Staythorpe 132kV,BEVC3_#2H0,33,BEVC5_2T0,11,Updated,Dyn11,5.085,92.983,79.040,-10,4,12,19,-,Resistor
EMIDS,Staythorpe 132kV,BIHM3_T2,33,BIHM5_1T0,11,Updated,Dyn11,5.305,109.278,109.278,-13,3,12,19,-,Resistor
EMIDS,Staythorpe 132kV,BOTT3_1H3,33,BOTT5_1T0,11,Updated,Dyn11,6.220,86.350,73.390,-12,4,12,24,-,Resistor
EMIDS,Staythorpe 132kV,BOUW1_213,132,BOUW8_#2T0,25,Updated,Yy0,2.290,69.960,0.000,0,5,18,18,-,Earthing Transformer
EMIDS,Staythorpe 132kV,CART3_1H3,33,CART5_1T0,11,Updated,Dyn11,10.848,112.272,112.272,-12,4,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,CART3_2H3,33,CART5_2T0,11,Updated,Dyn11,11.294,113.217,113.217,-12,4,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,CAYT3_1H3,33,CAYT5_1T0,11,Updated,Dyn11,5.411,122.322,110.090,-12,4,12,19,-,Resistor
EMIDS,Staythorpe 132kV,CAYT3_2H3,33,CAYT5_2T0,11,Updated,Dyn11,5.843,111.210,107.000,-12,4,12,19,-,Resistor
EMIDS,Staythorpe 132kV,CHEC1_#110,132,CHEC3_#1T0,33,Updated,YNd1,0.410,24.790,23.110,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Staythorpe 132kV,CHEC1_#210,132,CHEC3_#2T0,33,Updated,YNd1,0.410,24.890,23.210,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Staythorpe 132kV,CHEC3_T1,33,CHEC5_3T0,11,Existing,Dyn11,10.556,93.405,93.405,-8,8,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,FNWO3_T1,33,FNWO5_1T0,11,Updated,Dyn11,5.729,110.482,104.957,-12,4,12,24,-,Resistor
EMIDS,Staythorpe 132kV,FNWO3_T2,33,FNWO5_2T0,11,Updated,Dyn11,5.816,111.939,106.342,-12,4,12,24,-,Resistor
EMIDS,Staythorpe 132kV,GRNO1_313,132,GRNO5_3T0,11,Updated,Yyn0,2.358,70.761,655.834,-9,9,15,30,-,Resistor
EMIDS,Staythorpe 132kV,GRNO1_413,132,GRNO5_4T0,11,Updated,Yyn0,2.341,71.862,655.851,-9,9,15,30,-,Resistor
EMIDS,Staythorpe 132kV,GRSO1_110,132,GRSO5_1T0,11,Updated,YNyn0,2.312,85.135,510.810,-12,6,15,30,-,Resistor
EMIDS,Staythorpe 132kV,GRSO1_210,132,GRSO5_2T0,11,Updated,YNyn0,2.211,92.007,552.040,-12,6,15,30,-,Resistor
EMIDS,Staythorpe 132kV,HALR3_1H3,33,HALR5_1T0,11,Updated,Dy11,10.447,103.373,0.000,-12,4,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,HALR3_2H3,33,HALR5_2T0,11,Updated,Dy11,10.708,103.146,0.000,-12,4,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,HAWT1_113,132,HAWT3_#1T0,33,Updated,YNd1,0.510,24.820,21.090,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Staythorpe 132kV,HAWT1_213,132,HAWT3_#2T0,33,Updated,YNd1,0.510,24.840,21.110,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Staythorpe 132kV,HAWT3_#7H0,33,HAWT5_3T0,11,Updated,Dyn11,4.833,87.304,74.080,-10,4,15,15,-,Resistor
EMIDS,Staythorpe 132kV,HAWT3_#8H0,33,HAWT5_4T0,11,Updated,Dyn11,4.778,85.447,72.630,-10,4,15,15,-,Resistor
EMIDS,Staythorpe 132kV,MISS3_#3H0,33,MISS5_3T0,11,Updated,Dyn11,5.450,85.450,72.630,-12,4,12,24,-,Resistor
EMIDS,Staythorpe 132kV,MISS3_#4H0,33,MISS5_4T0,11,Updated,Dyn11,5.410,83.870,71.290,-12,4,12,24,-,Resistor
EMIDS,Staythorpe 132kV,MIST3_#1H0,33,MIST5_#1T0,11,Updated,Dyn11,5.500,83.250,70.760,-12,4,12,18,-,Resistor
EMIDS,Staythorpe 132kV,NEWJ3_T1,33,NEWJ5_1T0,11,Updated,Dy11,2.773,76.239,0.000,-12,4,20,32,-,Resistor
EMIDS,Staythorpe 132kV,NEWJ3_T2,33,NEWJ5_2T0,11,Updated,Dy11,2.869,77.329,0.000,-12,4,20,32,-,Resistor
EMIDS,Staythorpe 132kV,NWHE3_T1,33,NWHE5_1T0,11,Updated,Dyn11,8.846,102.820,102.820,-10,4,7.5,7.5,-,Resistor
EMIDS,Staythorpe 132kV,ORDR3_1H3,33,ORDR5_1T0,11,Updated,Dyn11,4.767,93.178,93.178,-12,4,12,19,-,Resistor
EMIDS,Staythorpe 132kV,ORDR3_2H3,33,ORDR5_2T0,11,Updated,Dyn11,4.787,92.777,92.777,-12,4,12,19,-,Resistor
EMIDS,Staythorpe 132kV,SIBT3_#6H0,33,SIBT5_3T0,11,Updated,Dyn11,14.250,160.449,144.404,-12,4,5,6.25,-,Resistor
EMIDS,Staythorpe 132kV,SOUT3_1H3,33,SOUT5_1T0,11,Updated,Dyn11,9.618,109.093,109.093,-12,4,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,SOUT3_2H3,33,SOUT5_2T0,11,Updated,Dyn11,10.034,109.934,109.934,-12,4,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,SWIB3_#2H0,33,SWIB5_2T0,11,Existing,Dyn11,6.220,88.500,75.220,-16,-1,12,24,-,Resistor
EMIDS,Staythorpe 132kV,SWIB3_T1,33,SWIB5_1T0,11,Updated,Dyn11,8.420,112.329,104.810,-10,4,7.5,15,-,Resistor
EMIDS,Staythorpe 132kV,TUXF3_1H3,33,TUXF5_1T0,11,Updated,Dyn11,11.537,117.696,117.696,-13,3,6,9.5,-,Resistor
EMIDS,Staythorpe 132kV,WDBK3_#1H0,33,WDBK5_1T0,11,Updated,Dyn11,9.530,119.780,101.810,-12,4,12,24,-,Resistor
EMIDS,Staythorpe 132kV,WEBO3_1H3,33,WEBO5_1T0,11,Updated,Dyn11,11.537,115.829,115.829,-10,4,6,9.5,-,Resistor
EMIDS,Stoke Bardolph 132kV,ARNO3_T1,33,ARNO5_1T0,11,Updated,Dyn11,5.104,81.047,81.047,-12,4,12,19,-,Resistor
EMIDS,Stoke Bardolph 132kV,ARNO3_T2,33,ARNO5_2T0,11,Updated,Dyn11,4.983,101.853,101.853,-12,4,12,19,-,Resistor
EMIDS,Stoke Bardolph 132kV,BILB3_T1,33,BILB5_1T0,11,Updated,Dyn11,4.556,89.508,89.508,-10,4,15,21,-,Resistor
EMIDS,Stoke Bardolph 132kV,BILB3_T2,33,BILB5_2T0,11,Updated,Dyn11,4.556,89.508,89.508,-10,4,15,21,-,Resistor
EMIDS,Stoke Bardolph 132kV,BULW3_T1,33,BULW5_1T0,11,Updated,Dyn11,3.521,81.481,77.407,-12,4,20,40,-,Resistor
EMIDS,Stoke Bardolph 132kV,BULW3_T2,33,BULW5_2T0,11,Updated,Dyn11,3.517,80.989,76.940,-12,4,20,40,-,Resistor
EMIDS,Stoke Bardolph 132kV,CIND3_T1,33,CIND5_1T0,11,Updated,Dyn11,5.670,121.730,103.470,-12,4,12,24,-,Resistor
EMIDS,Stoke Bardolph 132kV,CIND3_T2,33,CIND5_2T0,11,Updated,Dyn11,5.670,121.920,103.630,-12,4,12,24,-,Resistor
EMIDS,Stoke Bardolph 132kV,COLW3_#1H0,33,COLW5_1T0,11,Removed,Dyn11,3.552,95.569,95.569,-14,5,20,28,-,Resistor
EMIDS,Stoke Bardolph 132kV,COLW3_#2H0,33,COLW5_2T0,11,Removed,Dyn11,3.552,95.569,95.569,-14,5,20,28,-,Resistor
EMIDS,Stoke Bardolph 132kV,COLW3_T1,33,COLW5_1T0,11,New,Dyn11,3.552,95.569,95.569,-12,4,20,28,-,Resistor
EMIDS,Stoke Bardolph 132kV,COLW3_T2,33,COLW5_2T0,11,New,Dyn11,3.552,95.569,95.569,-12,4,20,28,-,Resistor
EMIDS,Stoke Bardolph 132kV,GEDL3_T1,33,GEDL5_1T0,11,Updated,Dyn11,5.570,76.760,65.250,-11,4,12,19,-,Earthing Transformer + Resistor
