Licence,GSP Group,Node 1,Operating Voltage 1,Node 2,Operating Voltage 2,Status,Vector Group,R1,X1,X0,Min Tap,Max Tap,Nominal Rating,Emergency Rating,Reverse Power Capability,Method of Earthing
EMIDS,Stoke Bardolph 132kV,GEDL3_T2,33,GEDL5_2T0,11,Updated,Dyn11,6.070,76.130,64.710,-12,4,12,24,24,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,MAPP3_2H3,33,MAPP5_2T0,11,Removed,Dyn11,3.006,80.606,80.606,-14,5,20,32,-,Resistor
EMIDS,Stoke Bardolph 132kV,MAPP3_T1,33,MAPP5_1T0,11,Updated,Dyn11,3.006,80.059,80.059,-10,4,20,32,-,Resistor
EMIDS,Stoke Bardolph 132kV,MAPP3_T2,33,MAPP5_2T0,11,New,Dyn11,3.006,80.606,80.606,-10,4,20,32,-,Resistor
EMIDS,Stoke Bardolph 132kV,MARR3_T3,33,MARR5_3T0,11,Updated,Dyn11,6.080,76.590,65.100,-12,4,12,24,24,Resistor
EMIDS,Stoke Bardolph 132kV,MARR3_T4,33,MARR5_4T0,11,Updated,Dyn11,6.040,77.090,65.530,-12,4,12,24,-,Resistor
EMIDS,Stoke Bardolph 132kV,NOTE1_113,132,NOTE3_GT1,33,New,YNd1,1.131,23.860,20.281,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,NOTE1_113,132,NOTE3_#1T0,33,Removed,YNd1,1.131,23.860,20.281,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,NOTE1_213,132,NOTE3_GT2,33,New,YNd1,1.127,23.859,20.280,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,NOTE1_213,132,NOTE3_#2T0,33,Removed,YNd1,1.127,23.859,20.280,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,NOTN1_113,132,NOTN3_GT1,33,New,YNd1,1.304,27.747,23.585,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,NOTN1_113,132,NOTN3_#1T0,33,Removed,YNd1,1.304,27.747,23.585,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,NOTN1_213,132,NOTN3_GT2,33,New,YNd1,1.309,27.636,23.491,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,NOTN1_213,132,NOTN3_#2T0,33,Removed,YNd1,1.309,27.636,23.491,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Stoke Bardolph 132kV,SANN3_#3H0,33,SANN5_3T0,11,Removed,Dyn11,3.095,74.258,74.258,-20,5,20,32,-,Resistor
EMIDS,Stoke Bardolph 132kV,SANN3_#99H0,33,SANN5_3T0,11,New,Dyn11,3.095,74.258,74.258,-13,3,20,32,-,Resistor
EMIDS,Stoke Bardolph 132kV,SANN3_T2,33,SANN5_2T0,11,Updated,Dyn11,5.795,111.301,111.301,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,BOST1_113,132,BOST3_GT1,33,New,YNd1,1.407,28.444,24.140,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOST1_113,132,BOST3_#1T0,33,Removed,YNd1,1.407,28.444,24.140,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOST1_213,132,BOST3_GT2,33,New,YNd1,1.407,28.444,24.140,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOST1_213,132,BOST3_#2T0,33,Removed,YNd1,1.407,28.444,24.140,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOUR1_113,132,BOUR3_GT1,33,New,YNd1,0.405,14.350,12.197,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOUR1_113,132,BOUR3_#1T0,33,Removed,YNd1,0.405,14.350,12.197,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOUR1_213,132,BOUR3_GT2,33,New,YNd1,0.406,14.483,12.311,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOUR1_213,132,BOUR3_#2T0,33,Removed,YNd1,0.406,14.483,12.311,-20,10,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,BOUR3_#5H0,33,BOUR5_1T0,11,Updated,Dyn11,5.427,123.871,0.000,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,BOUR3_#6H0,33,BOUR5_2T0,11,Updated,Dyn11,5.488,122.869,0.000,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,BOUW1_113,132,BOUW8_#1T0,25,Updated,Yy0,2.290,69.960,0.000,0,5,18,18,-,Earthing Transformer
EMIDS,Walpole 132kV,CROL3_#1H0,33,CROL5_3T0,11,Existing,Dyn11,7.440,104.900,89.170,-9,7,6,12,-,Resistor
EMIDS,Walpole 132kV,CROL3_#2H0,33,CROL5_4T0,11,Existing,Dyn11,7.890,113.190,96.210,-8,8,7.5,15,-,Resistor
EMIDS,Walpole 132kV,DONI3_#1H0,33,DONI5_1T0,11,Updated,Dyn11,5.900,76.970,65.420,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,DONI3_#2H0,33,DONI5_2T0,11,Updated,Dyn11,5.840,76.600,65.110,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,DOWF3_1H3,33,DOWF5_1T0,11,Updated,Dyn11,18.150,178.656,178.656,-12,4,6,6,-,Resistor
EMIDS,Walpole 132kV,HOLB3_1H3,33,HOLB5_1T0,11,Updated,Dyn11,4.712,106.133,106.133,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,HOLB3_2H3,33,HOLB5_2T0,11,Updated,Dyn11,4.712,106.133,106.133,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,KETC3_#1H0,33,KETC5_99T0,11,New,Dyn11,4.815,81.832,81.832,-12,4,24,29,-,Resistor
EMIDS,Walpole 132kV,KETC3_#1H0,33,KETC5_1T0,11,Removed,Dyn11,4.815,81.832,81.832,-14,5,24,29,-,Resistor
EMIDS,Walpole 132kV,KETC3_#2H0,33,KETC5_98T0,11,New,Dyn11,4.854,81.063,81.063,-12,4,24,29,-,Resistor
EMIDS,Walpole 132kV,KETC3_#2H0,33,KETC5_2T0,11,Removed,Dyn11,4.854,81.063,81.063,-14,5,24,29,-,Resistor
EMIDS,Walpole 132kV,KETC3_#3H0,33,KETC5_97T0,11,New,Dyn11,4.770,82.820,82.820,-12,4,24,29,-,Resistor
EMIDS,Walpole 132kV,KETC3_#3H0,33,KETC5_3T0,11,Removed,Dyn11,4.770,82.820,82.820,-14,5,24,29,-,Resistor
EMIDS,Walpole 132kV,KIRT3_#2H0,33,KIRT5_2T0,11,Updated,Dyn11,9.730,124.510,105.830,-12,4,7.5,15,-,Resistor
EMIDS,Walpole 132kV,KIRT3_1H3,33,KIRT5_1T0,11,Updated,Dyn11,11.537,122.966,104.521,-12,4,6,9.5,-,Resistor
EMIDS,Walpole 132kV,LANK3_1H3,33,LANK5_1T0,11,Updated,Dyn11,18.041,177.788,177.788,-12,4,6,6,-,Resistor
EMIDS,Walpole 132kV,LSUT3_MAIN1,33,LSUT5_3T0,11,New,Dyn11,5.378,109.384,109.384,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,LSUT3_MAIN1,33,LSUT5_1T0,11,Removed,Dyn11,5.378,109.384,109.384,-14,5,12,19,-,Resistor
EMIDS,Walpole 132kV,LSUT3_MAIN2,33,LSUT5_4T0,11,New,Dyn11,5.479,111.568,111.568,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,LSUT3_MAIN2,33,LSUT5_2T0,11,Removed,Dyn11,5.479,111.568,111.568,-14,5,12,19,-,Resistor
EMIDS,Walpole 132kV,MDEE3_#1H0,33,MDEE5_1T0,11,Updated,Dyn11,2.872,119.318,119.318,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,MDEE3_#2H0,33,MDEE5_2T0,11,Updated,Dyn11,5.530,83.190,70.710,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,MOUB3_T3,33,MOUB5_3T0,11,Updated,Dyn11,4.372,72.442,72.442,-12,4,15,15,-,Resistor
EMIDS,Walpole 132kV,MOUB3_T4,33,MOUB5_4T0,11,Updated,Dyn11,5.330,75.900,64.510,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,MSLA3_T1,33,MSLA5_1T0,11,Updated,Dyn11,5.856,115.855,115.855,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,MSLA3_T2,33,MSLA5_2T0,11,Updated,Dyn11,5.893,114.307,114.307,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,PARR3_T1,33,PARR5_1T0,11,Updated,Dyn11,2.814,86.509,73.533,-11,4,20,40,-,Resistor
EMIDS,Walpole 132kV,PARR3_T2,33,PARR5_2T0,11,Updated,Dyn11,2.814,86.509,73.533,-11,4,20,40,-,Resistor
EMIDS,Walpole 132kV,SLER3_T1,33,SLER5_1T0,11,Updated,Dyn11,5.886,117.039,117.039,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,SLER3_T2,33,SLER5_2T0,11,Updated,Dyn11,5.890,117.950,117.950,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,SOHO1_113,132,SOHO3_#1T0,33,Updated,YNd1,1.278,25.556,21.723,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,SPAL1_113,132,SPAL3_#1T0,33,Updated,YNd1,0.438,23.074,21.920,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,SPAL1_213,132,SPAL3_#2T0,33,Updated,YNd1,0.441,22.256,21.000,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,SPAL3_#3H0,33,SPAL5_3T0,11,Updated,Dyn11,5.464,109.161,109.161,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,SPAL3_#4H0,33,SPAL5_4T0,11,Updated,Dyn11,5.415,107.741,107.741,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,STAM1_113,132,STAM3_#1T0,33,Updated,YNd1,1.083,25.550,21.760,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,STAM1_213,132,STAM3_#2T0,33,Updated,YNd1,1.083,25.333,21.510,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Walpole 132kV,STAM3_#3H0,33,STAM5_#3T0,11,New,Dyn11,5.380,122.390,104.030,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,STAM3_#3H0,33,STAM5_1T0,11,Removed,Dyn11,5.066,107.320,0.000,-14,5,12,19,-,Resistor
EMIDS,Walpole 132kV,STAM3_#4H0,33,STAM5_#4T0,11,New,Dyn11,5.410,122.380,104.030,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,STAM3_#4H0,33,STAM5_2T0,11,Removed,Dyn11,5.165,108.300,0.000,-14,5,12,19,-,Resistor
EMIDS,Walpole 132kV,STIC3_2H3,33,STIC5_2T0,11,Updated,Dyn11,8.142,118.406,118.406,-13,3,6,9.5,-,Resistor
EMIDS,Walpole 132kV,TINR3_1H3,33,TINR5_1T0,11,Updated,Dyn11,4.372,66.857,66.857,-12,4,6,9.5,-,Resistor
EMIDS,Walpole 132kV,TUBA3_#1H0,33,TUBA5_1T0,11,Updated,Dyn11,5.670,121.430,103.220,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,TUBA3_2H3,33,TUBA5_9T0,11,Updated,Dyn11,5.465,111.575,111.575,-12,4,12,19,-,Resistor
EMIDS,Walpole 132kV,WAPA3_T1,33,WAPA5_1T0,11,Updated,Dyn11,5.826,113.032,113.032,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,WAPA3_T2,33,WAPA5_2T0,11,Updated,Dyn11,5.845,113.943,113.943,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,WDEE3_1H3,33,WDEE5_1T0,11,Updated,Dyn11,9.470,124.970,106.220,-12,4,7.5,15,-,Resistor
EMIDS,Walpole 132kV,WDEE3_2H3,33,WDEE5_2T0,11,Updated,Dyn11,9.340,125.260,106.470,-12,4,7.5,15,-,Resistor
EMIDS,Walpole 132kV,WHAD3_1H3,33,WHAD5_1T0,11,Updated,Dyn11,13.116,176.356,176.356,-12,4,7.5,7.5,-,Resistor
EMIDS,Walpole 132kV,WITT3_#2H0,33,WITT5_4T0,11,Updated,Dyn11,5.510,85.380,72.570,-12,4,12,24,-,Resistor
EMIDS,Walpole 132kV,WRAN3_1H3,33,WRAN5_#4T0,11,New,Dyn11,11.841,118.435,118.435,-12,4,6,9.5,-,Resistor
EMIDS,Walpole 132kV,WRAN3_1H3,33,WRAN5_1T0,11,Removed,Dyn11,11.841,118.435,118.435,-14,5,6,9.5,-,Resistor
EMIDS,West Burton 132kV,ANDL3_1H3,33,ANDL5_1T0,11,Removed,Dyn11,5.230,113.221,113.221,-17,5,12,19,-,Resistor
EMIDS,West Burton 132kV,ANDL3_T1,33,ANDL5_1T0,11,New,Dyn11,5.230,113.221,113.221,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,ANDL3_T2,33,ANDL5_2T0,11,Updated,Dyn11,5.025,113.230,113.230,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,BEVS3_#3H0,33,BEVS5_2T0,11,Updated,Dyn11,5.816,112.394,112.394,-12,4,12,24,-,Resistor
EMIDS,West Burton 132kV,BEVS3_T1,33,BEVS5_1T0,11,Updated,Dyn11,5.829,113.396,113.396,-12,4,12,24,-,Resistor
EMIDS,West Burton 132kV,DODP3_T1,33,DODP5_1T0,11,Updated,Dyn11,4.364,108.554,108.554,-10,4,12,19,-,Resistor
EMIDS,West Burton 132kV,DODP3_T2,33,DODP5_2T0,11,Updated,Dyn11,4.364,108.554,108.554,-10,4,12,19,-,Resistor
EMIDS,West Burton 132kV,FISK3_1H3,33,FISK5_1T0,11,Updated,Dyn11,5.231,84.979,76.481,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,FISK3_2H3,33,FISK5_2T0,11,Updated,Dyn11,5.243,84.706,76.235,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,FISK3_3H3,33,FISK5_20T0,11,Updated,Dyn11,8.219,116.111,116.111,-10,4,6,9.5,-,Resistor
EMIDS,West Burton 132kV,KILR3_T1,33,KILR5_1T0,11,Updated,Dy11,5.313,101.946,0.000,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,KILR3_T2,33,KILR5_2T0,11,Updated,Dy11,5.313,102.274,0.000,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,LINC1_#610,132,LINC3_#6T0,33,Updated,YNd1,0.410,22.210,20.880,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,West Burton 132kV,LINC1_113,132,LINC3_#1T0,33,Updated,YNd1,0.667,18.750,15.930,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,West Burton 132kV,LINC1_213,132,LINC3_#2T0,33,Updated,YNd1,0.667,18.750,15.930,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,West Burton 132kV,LINC1_513,132,LINC5_GT5,11,Updated,YNyn0,2.930,68.604,58.930,-12,6,15,30,-,Resistor
EMIDS,West Burton 132kV,LINC1_GT3,132,LINC5_GT3,11,Updated,YNyn0,2.798,71.278,59.078,-12,6,15,30,-,Resistor
EMIDS,West Burton 132kV,LINC1_GT4,132,LINC5_GT4,11,Updated,YNyn0,2.790,70.612,59.250,-12,6,15,30,-,Resistor
EMIDS,West Burton 132kV,MANT3_1H3,33,MANT5_1T0,11,Removed,Dyn11,2.940,88.150,74.930,-14,5,20,40,40,Resistor
EMIDS,West Burton 132kV,MANT3_2H3,33,MANT5_2T0,11,Removed,Dyn11,3.110,87.960,74.760,-14,5,20,40,40,Resistor
EMIDS,West Burton 132kV,MANT3_T1,33,MANT5_1T0,11,New,Dyn11,2.940,88.150,74.930,-12,4,20,40,40,Resistor
EMIDS,West Burton 132kV,MANT3_T2,33,MANT5_2T0,11,New,Dyn11,3.110,87.960,74.760,-12,4,20,40,40,Resistor
EMIDS,West Burton 132kV,MTGH3_#1H0,33,MTGH5_5T0,11,Updated,Dyn11,5.480,85.140,72.370,-12,4,12,24,-,Resistor
EMIDS,West Burton 132kV,NHYK3_T1,33,NHYK5_1T0,11,Updated,Dyn11,5.570,121.250,103.070,-12,4,12,24,-,Resistor
EMIDS,West Burton 132kV,NHYK3_T2,33,NHYK5_18T0,11,Updated,Dyn11,5.640,120.520,102.440,-12,4,12,24,-,Resistor
EMIDS,West Burton 132kV,NHYK3_T4,33,NHYK5_32T0,11,Existing,Dyn11,5.610,121.920,103.630,-8,8,12,24,-,Resistor
EMIDS,West Burton 132kV,RETF1_113,132,RETF8_1L3,25,Updated,Yy0,2.094,68.656,0.000,0,5,18,18,-,Resistor
EMIDS,West Burton 132kV,RETF1_213,132,RETF8_2L3,25,Updated,Yy0,2.389,69.067,0.000,0,5,18,18,-,Resistor
EMIDS,West Burton 132kV,ROOL3_T1,33,ROOL5_1T0,11,Updated,Dyn11,4.459,65.208,65.208,-10,4,15,15,-,Resistor
EMIDS,West Burton 132kV,ROOL3_T2,33,ROOL5_2T0,11,Updated,Dyn11,4.508,64.766,64.766,-10,4,15,15,-,Resistor
EMIDS,West Burton 132kV,RUST3_T1,33,RUST7_1T0,6.6,Updated,Dyn11,5.000,108.876,105.343,-11,3,15,21.75,-,Resistor
EMIDS,West Burton 132kV,RUST3_T2,33,RUST7_2T0,6.6,Updated,Dyn11,5.000,108.870,105.343,-11,3,15,21.75,-,Resistor
EMIDS,West Burton 132kV,SOUC3_1H3,33,SOUC5_T1,11,New,Dyn11,5.690,85.610,72.770,-12,4,12,24,-,Resistor
EMIDS,West Burton 132kV,SOUC3_1H3,33,SOUC5_3T0,11,Removed,Dyn11,5.690,85.610,72.770,-14,5,12,24,-,Resistor
EMIDS,West Burton 132kV,SOUC3_2H3,33,SOUC5_T2,11,New,Dyn11,5.700,85.790,72.920,-12,4,12,24,-,Resistor
EMIDS,West Burton 132kV,SOUC3_2H3,33,SOUC5_4T0,11,Removed,Dyn11,5.700,85.790,72.920,-14,5,12,24,-,Resistor
EMIDS,West Burton 132kV,WADD3_1H3,33,WADD5_9T0,11,Updated,Dyn11,5.533,124.053,111.647,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,WADD3_4H3,33,WADD5_10T0,11,Updated,Dyn11,5.533,124.053,111.647,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,WORK1_113,132,WORK3_#1T0,33,Updated,YNd1,1.852,24.832,21.107,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,West Burton 132kV,WORK1_213,132,WORK3_#2T0,33,Updated,YNd1,1.901,25.195,21.416,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,West Burton 132kV,WORW3_MAIN1,33,WORW5_1T0,11,Updated,Dyn11,6.810,105.450,89.640,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,WORW3_MAIN2,33,WORW5_2T0,11,Updated,Dyn11,6.810,106.380,90.420,-12,4,12,19,-,Resistor
EMIDS,West Burton 132kV,WRAG3_T1,33,WRAG5_1T0,11,Updated,Dyn11,18.314,116.944,116.944,-10,4,6,6,-,Resistor
EMIDS,West Burton 132kV,WRAG3_T2,33,WRAG5_2T0,11,Updated,Dyn11,18.314,116.944,116.944,-10,4,6,6,-,Resistor
EMIDS,Willington 132kV,ALLE3_MAIN1,33,ALLE5_1T0,11,Updated,Dyn11,3.976,112.069,112.069,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,ALLE3_MAIN2,33,ALLE5_2T0,11,Updated,Dyn11,4.934,109.186,109.186,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,ALLE3_MAIN3,33,ALLE5_19T0,11,New,Dyn11,4.934,109.186,109.186,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,ALLE3_MAIN3,33,ALLE5_3T0,11,Removed,Dyn11,4.934,109.186,109.186,-14,5,12,19,-,Resistor
EMIDS,Willington 132kV,ASHN3_1H3,33,ASHN5_1T0,11,Existing,Dyn11,3.902,62.378,62.378,-7,7,15,21,-,Resistor
EMIDS,Willington 132kV,ASHN3_2H3,33,ASHN5_2T0,11,Existing,Dyn11,3.871,62.580,62.580,-7,7,15,21,-,Resistor
EMIDS,Willington 132kV,BAKE3_TA,33,BAKE5_1T0,11,Updated,Dyn11,9.882,109.728,109.728,-13,3,6,9.5,-,Resistor
EMIDS,Willington 132kV,BELP3_MAIN1,33,BELP5_1T0,11,Updated,Dy11,5.118,83.237,0.000,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,BELP3_MAIN2,33,BELP5_2T0,11,Updated,Dy11,5.167,84.000,0.000,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,CADO3_MAIN1,33,CADO5_1T0,11,Updated,Dyn11,4.372,109.210,109.210,-12,4,15,15,-,Resistor
EMIDS,Willington 132kV,CADO3_MAIN2,33,CADO5_2T0,11,Updated,Dyn11,4.372,109.210,109.210,-12,4,15,15,-,Resistor
EMIDS,Willington 132kV,CHDN3_1H3,33,CHDN5_1T0,11,Updated,Dy11,3.494,94.259,0.000,-12,4,20,20,-,Resistor
EMIDS,Willington 132kV,CHDN3_2H3,33,CHDN5_2T0,11,Updated,Dy11,3.494,94.259,0.000,-12,4,20,20,-,Resistor
EMIDS,Willington 132kV,CHST3_MAIN1,33,CHST5_1T0,11,Updated,Dy11,5.636,108.386,0.000,-13,3,12,19,-,Resistor
EMIDS,Willington 132kV,CHST3_MAIN2,33,CHST5_2T0,11,Updated,Dy11,5.636,109.371,0.000,-13,3,12,19,-,Resistor
EMIDS,Willington 132kV,CROM3_1H3,33,CROM5_1T0,11,Updated,Dyn11,4.406,59.842,59.842,-10,4,15,15,-,Resistor
EMIDS,Willington 132kV,DAAB3_T1,33,DAAB5_1T0,11,Updated,Dyn11,5.465,90.881,0.000,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,DAAB3_T2,33,DAAB5_2T0,11,Updated,Dyn11,5.465,90.881,0.000,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,DENB3_MAIN1,33,DENB5_1T0,11,Updated,Dyn11,5.262,120.136,102.116,-11,4,12,19,-,Resistor
EMIDS,Willington 132kV,DENB3_MAIN2,33,DENB5_2T0,11,Updated,Dyn11,5.282,120.318,102.271,-11,4,12,19,-,Resistor
EMIDS,Willington 132kV,DERB1_113A,132,DERB3_#1T0A,33,Updated,YNd1,1.140,25.200,21.420,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DERB1_113B,132,DERB5_T1,11,Updated,YNyn0,0.653,28.730,47.780,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DERB1_213A,132,DERB3_#2T0A,33,Updated,YNd1,1.157,25.641,21.795,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DERB1_213B,132,DERB5_T2,11,Updated,YNyn0,0.653,28.730,47.938,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DERS1_113,132,DERS3_GT1,33,Updated,YNd1,0.490,20.980,19.870,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DERS1_213,132,DERS3_GT2,33,Updated,YNd1,0.490,21.020,19.920,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DERS1_313,132,DERS3_GT3,33,Updated,YNd1,0.470,21.090,17.930,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DERS1_413,132,DERS3_GT4,33,Updated,YNd1,0.470,20.760,17.650,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DOVV3_T1,33,DOVV5_#3T0,11,Updated,Dyn11,4.970,86.750,73.740,-12,4,12,24,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,DOVV3_T2,33,DOVV5_#4T0,11,Updated,Dyn11,4.920,86.110,73.200,-12,4,12,24,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,EGCT3_#1H5,33,EGCT5_1T0,11,Updated,Dyn11,5.700,111.119,111.119,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,EGCT3_#2H5,33,EGCT5_2T0,11,Updated,Dyn11,5.725,112.303,112.303,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,HEAN1_#110,132,HEAN3_#1T0,33,Updated,YNd1,0.400,14.960,14.220,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,HEAN1_#210,132,HEAN3_#2T0,33,Updated,YNd1,0.400,14.990,14.330,-12,6,45,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,HEAN3_T1,33,HEAN5_1T0,11,Updated,Dy11,2.710,87.360,0.000,-12,4,20,40,-,Resistor
EMIDS,Willington 132kV,HEAN3_T2,33,HEAN5_2T0,11,Updated,Dy11,3.880,91.072,0.000,-12,4,20,40,-,Resistor
EMIDS,Willington 132kV,HOPT3_2H3,33,HOPT5_2T0,11,Updated,Dyn11,4.459,61.154,61.154,-10,4,15,15,-,Resistor
EMIDS,Willington 132kV,ILKE3_1H3,33,ILKE5_1T0,11,Updated,Dyn11,4.420,63.238,53.752,-10,4,15,15,-,Resistor
EMIDS,Willington 132kV,ILKE3_2H3,33,ILKE5_2T0,11,Updated,Dyn11,4.433,63.457,53.938,-10,4,15,15,-,Resistor
EMIDS,Willington 132kV,INFP3_MAIN1,33,INFP5_1T0,11,Updated,Dyn11,5.550,121.250,103.060,-12,4,12,15.6,-,Resistor
EMIDS,Willington 132kV,INFP3_MAIN2,33,INFP5_2T0,11,Updated,Dyn11,5.610,120.890,102.760,-12,4,12,15.6,-,Resistor
EMIDS,Willington 132kV,LNCL3_#1H5,33,LNCL5_1T0,11,Updated,Dyn11,6.060,121.900,103.610,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,LNCL3_MAIN2,33,LNCL5_2T0,11,Updated,Dyn11,6.080,122.130,103.810,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,LTLH3_MAIN1,33,LTLH5_1T0,11,Updated,Dy11,3.413,90.871,0.000,-12,4,20,20,-,Resistor
EMIDS,Willington 132kV,LTLH3_MAIN2,33,LTLH5_2T0,11,Updated,Dy11,3.481,93.385,0.000,-12,4,20,20,-,Resistor
EMIDS,Willington 132kV,MACK3_1H3,33,MACK5_1T0,11,Removed,Dy11,4.420,89.515,0.000,-14,5,15,21,-,Resistor
EMIDS,Willington 132kV,MACK3_2H3,33,MACK5_2T0,11,Removed,Dy11,4.459,87.981,0.000,-14,5,15,21,-,Resistor
EMIDS,Willington 132kV,MACK3_T1,33,MACK5_3T0,11,New,Dyn11,3.650,83.810,71.240,-12,4,20,40,-,Resistor
EMIDS,Willington 132kV,MACK3_T2,33,MACK5_4T0,11,New,Dyn11,3.710,84.020,71.420,-12,4,20,40,-,Resistor
EMIDS,Willington 132kV,MATL3_MAIN1,33,MATL5_1T0,11,Updated,Dy11,5.097,105.568,0.000,-13,3,12,19,-,Resistor
EMIDS,Willington 132kV,MATL3_MAIN2,33,MATL5_2T0,11,Updated,Dy11,5.211,102.060,0.000,-13,3,12,19,-,Resistor
EMIDS,Willington 132kV,MLBN3_1H3,33,MLBN5_1T0,11,Updated,Dyn11,5.520,108.173,108.173,-10,4,12,19,-,Resistor
EMIDS,Willington 132kV,MLBN3_2H3,33,MLBN5_2T0,11,Updated,Dyn11,5.466,108.066,108.066,-10,4,12,19,-,Resistor
EMIDS,Willington 132kV,MLCL3_#1H0,33,MLCL5_1T0,11,Updated,Dyn11,5.420,84.170,71.540,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,MLCL3_#2H0,33,MLCL5_2T0,11,Updated,Dyn11,5.510,84.040,71.430,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,MORG3_#1H0,33,MORG5_1T0,11,Updated,Dyn11,5.234,118.223,100.490,-11,4,12,19,-,Resistor
EMIDS,Willington 132kV,MORG3_#2H0,33,MORG5_2T0,11,Updated,Dyn11,5.299,120.683,102.580,-11,4,12,19,-,Resistor
EMIDS,Willington 132kV,MORL3_T1,33,MORL5_1T0,11,Updated,Dyn11,7.710,123.480,104.960,-12,4,7.5,15,-,Resistor
EMIDS,Willington 132kV,MORL3_T2,33,MORL5_2T0,11,Updated,Dyn11,9.457,117.167,105.450,-12,4,6,9.5,-,Resistor
EMIDS,Willington 132kV,MRCH3_T1,33,MRCH5_1T0,11,Updated,Dyn11,5.267,123.051,104.593,-11,4,12,19,-,Resistor
EMIDS,Willington 132kV,MRCH3_T2,33,MRCH5_2T0,11,Updated,Dyn11,5.273,123.324,104.825,-11,4,12,19,-,Resistor
EMIDS,Willington 132kV,NOMN3_MAIN1,33,NOMN5_1T0,11,Updated,Dyn11,3.563,80.498,76.473,-12,4,20,40,-,Resistor
EMIDS,Willington 132kV,NOMN3_MAIN2,33,NOMN5_2T0,11,Updated,Dyn11,3.574,80.443,76.421,-12,4,20,40,-,Resistor
EMIDS,Willington 132kV,RIPL3_&1H0,33,RIPL5_#1T0,11,New,Dyn11,5.480,82.890,70.450,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,RIPL3_&2H0,33,RIPL5_#2T0,11,New,Dyn11,4.910,86.090,73.180,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,RIPL3_1H3,33,RIPL5_1T0,11,Removed,Dyn11,5.480,82.890,70.450,-14,5,12,24,-,Resistor
EMIDS,Willington 132kV,RIPL3_2H3,33,RIPL5_2T0,11,Removed,Dy11,4.100,64.100,0.000,-14,5,15,21,-,Resistor
EMIDS,Willington 132kV,ROCE3_MAIN1,33,ROCE5_1T0,11,Updated,Dyn11,5.217,117.859,0.000,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,ROCE3_MAIN2,33,ROCE5_2T0,11,Updated,Dyn11,5.233,119.316,0.000,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,SANR3_MAIN1,33,SANR5_1T0,11,Updated,Dyn11,5.272,84.213,84.213,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,SANR3_MAIN2,33,SANR5_2T0,11,Updated,Dyn11,5.348,83.770,83.770,-12,4,12,19,-,Resistor
EMIDS,Willington 132kV,SINL3_MAIN1,33,SINL5_1T0,11,Removed,Dyn11,3.415,75.699,75.699,-14,5,15,18.8,-,Resistor
EMIDS,Willington 132kV,SINL3_MAIN2,33,SINL5_2T0,11,Removed,Dyn11,4.173,67.307,67.307,-14,5,15,18.8,-,Resistor
EMIDS,Willington 132kV,SINL3_T1,33,SINL5_#1T0,11,New,Dyn11,5.110,76.150,64.730,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,SINL3_T2,33,SINL5_#2T0,11,New,Dyn11,5.170,76.700,65.190,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,SPON1_113,132,SPON3_#1T0,33,Updated,YNd1,0.334,11.000,9.350,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,SPON1_213,132,SPON3_#2T0,33,Updated,YNd1,0.331,11.000,9.350,-12,6,60,120,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,SPON3_#1H0,33,SPON5_1T0,11,Removed,Dyn11,2.714,76.891,65.360,-21,1,20,32,-,Resistor
EMIDS,Willington 132kV,SPON3_#2H0,33,SPON5_2T0,11,Removed,Dyn11,2.705,76.344,64.890,-21,1,20,32,-,Resistor
EMIDS,Willington 132kV,SPON3_#5H0,33,SPON5_1T0,11,New,Dyn11,2.714,76.891,65.360,-15,1,20,32,-,Resistor
EMIDS,Willington 132kV,SPON3_#6H0,33,SPON5_2T0,11,New,Dyn11,2.705,76.344,64.890,-15,1,20,32,-,Resistor
EMIDS,Willington 132kV,STAN1_113,132,STAN3_#1T0,33,Updated,YNd1,0.371,15.951,13.559,-12,6,60,90,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,STAN1_213,132,STAN3_#2T0,33,Updated,YNd1,1.081,24.850,21.123,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,TOYO1_113,132,TOYO5_1T0,11,Updated,YNd1,2.870,66.391,56.432,-15,3,15,30,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,TOYO1_213,132,TOYO5_2T0,11,Updated,YNd1,2.731,65.595,55.755,-15,3,15,30,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,TOYO1_313,132,TOYO5_3T0,11,Updated,YNd1,2.689,65.232,55.447,-15,3,15,30,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,TREL3_MAIN1,33,TREL5_1T0,11,Updated,Dyn11,5.927,115.127,115.127,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,TREL3_MAIN2,33,TREL5_2T0,11,Updated,Dyn11,5.804,116.675,116.675,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,UTTO1_113,132,UTTO3_GT1,33,Updated,YNd1,2.620,27.930,23.740,-12,6,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,UTTO1_213,132,UTTO3_GT2,33,Updated,YNd1,2.620,27.930,23.740,-12,6,22.5,45,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,WATN3_MAIN1,33,WATN5_1T0,11,Updated,Dyn11,5.572,119.817,101.589,-11,4,12,24,-,Resistor
EMIDS,Willington 132kV,WATN3_MAIN2,33,WATN5_2T0,11,Updated,Dyn11,5.572,119.817,101.589,-11,4,12,24,-,Resistor
EMIDS,Willington 132kV,WEWO3_#1H0,33,WEWO5_1T0,11,Updated,Dyn11,5.470,83.430,70.920,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,WEWO3_#2H0,33,WEWO5_2T0,11,Updated,Dyn11,5.470,83.190,70.710,-12,4,12,24,-,Resistor
EMIDS,Willington 132kV,WINS1_113,132,WINS3_#1T0,33,Updated,YNd1,1.372,20.087,17.074,-12,6,30,60,-,Earthing Transformer + Resistor
EMIDS,Willington 132kV,WINS1_213,132,WINS3_#2T0,33,Updated,YNd1,1.379,20.036,17.031,-12,6,30,60,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,ASHG3_1H3,33,ASHG5_1T0,11,Updated,Yyn0,7.730,112.130,672.780,-12,4,7.5,15,-,Solid
SWALES,Cardiff East / Aberthaw,ASHG3_2H3,33,ASHG5_2T0,11,Updated,Yyn0,8.102,99.532,589.181,-12,4,7.5,14,-,Solid
SWALES,Cardiff East / Aberthaw,BARR1_#110,132,BRHI3_#1T0,33,Updated,YNd1,0.737,25.615,21.773,-12,6,30,60,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,BARR1_#210,132,BRHI3_#2T0,33,Updated,YNd1,0.733,25.648,21.801,-12,6,30,60,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,BIRC31,33,BIRC5_1T0,11,Updated,Yyn0,4.948,112.720,791.470,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,BIRC32,33,BIRC5_2T0,11,Updated,Yyn0,4.954,113.142,806.417,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,BOVE3_#1H0,33,BOVE5_1T0,11,Updated,Yyn0,3.028,82.190,493.138,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,BOVE3_#2H0,33,BOVE5_2T0,11,Updated,Yyn0,4.710,102.790,616.743,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,BRHI3_#3H0,33,BRHI5_3T0,11,Updated,Yyn0,4.920,113.500,680.999,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,BRHI3_#4H0,33,BRHI5_4T0,11,Updated,Yyn0,4.908,113.417,680.501,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,BROA3_T1,33,BROA5_1T0,11,Updated,Yyn0,7.720,111.600,669.600,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,CANT31,33,CANT5_1T0,11,Updated,Dzn0,6.180,95.800,32.932,-14,0,10,14,-,Resistor
SWALES,Cardiff East / Aberthaw,CANT32,33,CANT5_2T0,11,Updated,Dzn0,6.140,95.800,32.932,-14,0,10,14,-,Resistor
SWALES,Cardiff East / Aberthaw,CARC1_GT1A,132,CARC5_GT1A,11,Updated,YNd9,2.930,41.670,35.602,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,CARC1_GT1B,132,CARC3_#1T0,33,Updated,YNd1,0.414,25.180,21.403,-12,6,60,90,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,CARC1_GT2A,132,CARC3_#2T0,33,Updated,YNd1,0.520,27.120,22.996,-12,6,45,90,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,CARC1_GT2B,132,CARC5_GT2B,11,Updated,YNd9,2.930,41.670,35.602,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,CARE1_#110,132,CARE5_1T0,11,Updated,YNd1,2.772,82.353,73.192,-12,6,15,30,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,CARE1_#210,132,CARE3_#2T0,33,Updated,YNd1,0.363,22.930,19.491,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,CARE1_#310,132,CARE5_3T0,11,Updated,YNd1,2.757,81.754,72.979,-12,6,15,30,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,CARE1_#410,132,CARE3_#4T0,33,Updated,YNd1,0.382,23.013,19.561,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,CARN1_#110,132,CARN3_#1T0,33,Updated,YNd1,0.407,25.019,21.266,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,CARN1_#210,132,CARN3_#2T0,33,Updated,YNd1,0.457,24.829,21.105,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,CARS1_#110,132,CARS5_1T0,11,Updated,YNd9,1.900,69.900,65.176,-12,6,20,40,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,CARS1_213,132,CARS5_2T0,11,Updated,YNd9,1.900,69.650,65.176,-12,6,20,40,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,CARW1_#110,132,CARW3_#1T0,33,Updated,YNd1,0.500,21.661,18.412,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,CARW1_#210,132,CARW3_#2T0,33,Updated,YNd1,0.494,21.661,18.412,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,COUR3,33,COUR5_1T0,11,Updated,Yyn0,7.822,113.455,680.733,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,COWB3_1H3,33,COWB5_1T0,11,Updated,Yyn0,4.573,111.907,671.440,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,COWB3_2H3,33,COWB5_2T0,11,Updated,Yyn0,4.603,111.660,669.930,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,CRWY31,33,CRWY5_1T0,11,Updated,Dzn0,6.520,100.000,32.930,-14,0,10,14,-,Resistor
SWALES,Cardiff East / Aberthaw,CRWY32,33,CRWY5_2T0,11,Updated,Dzn0,6.480,98.500,32.929,-14,0,10,14,-,Resistor
SWALES,Cardiff East / Aberthaw,CYNC3_#1H0,33,CYNC5_1T0,11,Updated,Yyn0,2.663,77.514,465.085,-12,4,20,40,-,Resistor
SWALES,Cardiff East / Aberthaw,CYNC3_#2H0,33,CYNC5_2T0,11,Updated,Yyn0,2.641,77.215,463.288,-12,4,20,40,-,Resistor
SWALES,Cardiff East / Aberthaw,EAST1_#110,132,EAST3_#1T0,33,Updated,YNd1,0.515,24.884,21.151,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,EAST1_#210,132,EAST3_#2T0,33,Unchanged,YNd1,1.127,28.980,24.611,-7,7,22.5,45,-,Earthing Transformer + Resistor
SWALES,Cardiff East / Aberthaw,EAST3_#3H0,33,EAST5_3T0,11,Updated,Yyn0,6.183,103.549,621.293,-12,4,7.5,15,-,Solid
SWALES,Cardiff East / Aberthaw,EAST3_#4H0,33,EAST5_4T0,11,Updated,Yyn0,6.000,111.572,669.433,-12,4,7.5,15,-,Solid
SWALES,Cardiff East / Aberthaw,ELY_3_1H0,33,ELY_5_1T0,11,Updated,Yyn0,5.104,110.716,706.853,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,ELY_3_2H0,33,ELY_5_2T0,11,Updated,Yyn0,5.239,110.042,708.784,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,FAIR3_1H0,33,FAIR5_1T0,11,Updated,Yyn0,7.984,113.720,840.905,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,FAIR3_2H0,33,FAIR5_2T0,11,Updated,Yyn0,5.000,111.972,657.114,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,GRAT1_113,132,GRAT5_1T0,11,Updated,YNd9,1.920,85.100,72.282,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,GRAT1_213,132,GRAT5_2T0,11,Updated,YNd9,1.920,85.100,72.282,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,HEAT3_#1H0,33,HEAT5_1T0,11,Updated,Yyn0,5.620,112.530,675.160,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,HEAT3_#2H0,33,HEAT5_2T0,11,Updated,Yyn0,6.000,106.800,795.745,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,HHOS31,33,HHOS5_1T0,11,Updated,Yyn0,9.530,110.520,663.140,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,HHOS32,33,HHOS5_2T0,11,Updated,Yyn0,7.720,111.200,667.200,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,HIGH3_#1H0,33,HIGH5_1T0,11,Updated,Yyn0,4.670,107.860,647.140,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,HIGH3_#2H0,33,HIGH5_2T0,11,Updated,Yyn0,4.760,113.650,681.900,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,LLDO3_1H3,33,LLDO5_1T0,11,Updated,Yyn0,7.738,112.130,824.500,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,LLDO3_2H3,33,LLDO5_2T0,11,Updated,Yyn0,7.730,111.870,824.600,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,LLIS3,33,LLIS5_1T0,11,Updated,Yyn0,4.975,110.805,690.957,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,NORT31,33,NORT5_1T0,11,Updated,Yyn0,5.300,112.460,674.760,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,NORT32,33,NORT5_2T0,11,Updated,Yyn0,5.373,113.067,678.400,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,PARK31,33,PARK5_1T0,11,Updated,Yyn0,2.984,80.445,482.668,-12,4,20,40,-,Resistor
SWALES,Cardiff East / Aberthaw,PARK32,33,PARK5_2T0,11,Updated,Yyn0,2.932,80.196,481.179,-12,4,20,40,-,Resistor
SWALES,Cardiff East / Aberthaw,PENA3_#1H0,33,PENA5_1T0,11,Updated,Yyn0,5.350,112.210,673.230,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,PENA3_#2H0,33,PENA5_2T0,11,Updated,Yyn0,5.340,111.120,666.730,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,ROVE1_113,132,ROVE5_1T0,11,Updated,YNd9,1.920,85.100,72.282,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,ROVE1_213,132,ROVE5_2T0,11,Updated,YNd9,1.920,85.100,72.282,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,SANA31,33,SANA5_1T0,11,Updated,Yyn0,8.910,114.320,97.170,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,SANA32,33,SANA5_2T0,11,Updated,Yyn0,8.830,112.250,95.420,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,SAND31,33,SAND5_1T0,11,Updated,Yyn0,4.880,102.800,599.325,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,SAND32,33,SAND5_2T0,11,Updated,Yyn0,4.880,102.800,599.325,-12,4,12,24,-,Resistor
SWALES,Cardiff East / Aberthaw,SHIP3,33,SHIP5_1T0,11,Updated,Yyn0,7.976,113.313,679.881,-12,4,7.5,15,-,Resistor
SWALES,Cardiff East / Aberthaw,STME31,33,STME5_1T0,11,Updated,Yyn0,5.043,112.804,714.328,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,STME32,33,STME5_2T0,11,Updated,Yyn0,5.015,113.473,712.198,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,SULG1_#110,132,SULG5_1T0,11,Updated,YNd9,2.250,85.830,72.975,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,SULG1_#210,132,SULG5_2T0,11,Updated,YNd9,2.290,86.130,73.174,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,TAFF31,33,TAFF5_1T0,11,Updated,Yyn0,5.018,111.137,735.779,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,TAFF32,33,TAFF5_2T0,11,Updated,Yyn0,5.060,111.135,728.997,-12,4,12,24,-,Solid
SWALES,Cardiff East / Aberthaw,TROW1_113,132,TROW5_1T0,11,Updated,YNd9,2.400,86.000,73.072,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,TROW1_213,132,TROW5_2T0,11,Updated,YNd9,2.650,83.270,70.744,-12,6,15,30,-,Earthing Transformer
SWALES,Cardiff East / Aberthaw,WOOD3_#1H0,33,WOOD5_1T0,11,Updated,Yyn0,1.877,79.180,437.877,-12,4,20,40,-,Resistor
SWALES,Cardiff East / Aberthaw,WOOD3_#2H0,33,WOOD5_2T0,11,Updated,Yyn0,1.878,78.930,437.876,-12,4,20,40,-,Resistor
SWALES,Margam 66,CAEA6_1H3,66,CAEA5_1T0,11,Updated,Yyn0,3.296,85.603,620.265,-13,3,12,24,-,Resistor
SWALES,Margam 66,CAEA6_2H3,66,CAEA5_2T0,11,Updated,Yyn0,3.267,85.187,622.306,-13,3,12,24,-,Resistor
SWALES,Margam 66,LLYN6_#1H0,66,LLYN5_1T0,11,Updated,Yyn0,2.352,80.766,573.641,-13,3,20,40,-,Resistor
SWALES,Margam 66,LLYN6_#2H0,66,LLYN5_2T0,11,Updated,Yyn0,2.300,81.300,569.400,-13,3,20,40,-,Resistor
SWALES,Margam 66,LLYN6_T3,66,LLYN5_3T0,11,Updated,Yyn0,2.701,72.800,458.032,-13,3,20,40,-,Earthing Transformer
SWALES,Margam 66,LLYN6_T4,66,LLYN5_4T0,11,Updated,Yyn0,2.694,72.150,474.793,-13,3,20,40,-,Earthing Transformer
SWALES,Margam 66,OGMV6_#1H0,66,OGMV5_1T0,11,Updated,Yyn0,5.437,99.852,838.840,-12,4,7.5,15,-,Resistor
SWALES,Margam 66,OGMV6_#2H0,66,OGMV5_2T0,11,Updated,Yyn0,5.437,99.852,838.840,-12,4,7.5,15,-,Resistor
SWALES,Pembroke 132,BRAW3_1H3,33,BRAW5_1T0,11,Updated,Dyn1,7.480,85.210,72.430,-13,3,7.5,15,-,Resistor
SWALES,Pembroke 132,BRAW3_2H3,33,BRAW5_2T0,11,Updated,Dyn1,7.490,85.340,72.540,-13,3,7.5,15,-,Resistor
SWALES,Pembroke 132,BROF3_1H3,33,BROF5_1T0,11,Updated,Dyn1,5.230,112.962,96.018,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,BROF3_2H3,33,BROF5_2T0,11,Updated,Dyn1,5.238,112.879,95.947,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,FISH3_#1H0,33,FISH5_1T0,11,Updated,Dyn1,8.570,100.000,99.635,-12,4,10,14,-,Resistor
SWALES,Pembroke 132,FISH3_#2H0,33,FISH5_2T0,11,Updated,Dyn1,8.630,101.000,100.633,-12,4,10,14,-,Resistor
SWALES,Pembroke 132,GOLD1_#110,132,GOLD3_#1T0,33,Updated,YNd1,0.451,24.993,21.244,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Pembroke 132,GOLD1_#210,132,GOLD3_#2T0,33,Updated,YNd1,0.451,25.015,21.263,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Pembroke 132,GOLD3_#3H0,33,GOLD5_3T0,11,Updated,Dyn1,12.409,108.333,92.083,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,GOLD3_#4H0,33,GOLD5_4T0,11,Updated,Dyn1,12.390,108.000,91.800,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,HAVE1_#210,132,HAVE3_#2T0,33,Updated,YNd1,0.452,25.307,21.511,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Pembroke 132,HAVE1_110,132,HAVE3_#1T0,33,Updated,YNd1,0.405,24.297,20.649,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Pembroke 132,HAVP31,33,HAVP5_1T0,11,Updated,Dyn11,4.952,111.056,94.398,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,HAVP32,33,HAVP5_2T0,11,Updated,Dyn11,4.878,111.060,94.401,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,MERB3_#1H0,33,MERB5_1T0,11,Updated,Dyn1,8.151,107.425,91.311,-12,4,7.5,15,-,Resistor
SWALES,Pembroke 132,MERB3_#2H0,33,MERB5_2T0,11,Updated,Dyn1,7.895,107.577,91.441,-12,4,7.5,15,-,Resistor
SWALES,Pembroke 132,MIFH1_#110,132,MIFH3_#1T0,33,Updated,YNd1,0.807,25.432,21.617,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Pembroke 132,MILP3_&1H0,33,MILP5_1T0,11,Updated,Dyn1,7.795,107.718,91.561,-12,4,7.5,15,-,Resistor
SWALES,Pembroke 132,NEVE3_#2H0,33,NEVE5_2T0,11,Updated,Dyn1,11.345,145.960,124.066,-12,4,5,6.25,-,Resistor
SWALES,Pembroke 132,NEYL3_#1H0,33,NEYL5_1T0,11,Updated,Dyn1,13.590,144.000,122.400,-12,4,5,6.25,-,Resistor
SWALES,Pembroke 132,NEYL3_#2H0,33,NEYL5_2T0,11,Updated,Dyn1,13.500,141.800,120.530,-12,4,5,6.25,-,Resistor
SWALES,Pembroke 132,PEBL3_1H3,33,PEBL5_1T0,11,Updated,Dyn1,6.230,79.620,67.680,-13,3,7.5,15,-,Resistor
SWALES,Pembroke 132,PEBL3_2H3,33,PEBL5_2T0,11,Updated,Dyn1,6.230,79.490,67.570,-13,3,7.5,15,-,Resistor
SWALES,Pembroke 132,ROBE1_113,132,ROBE5_1T0,11,Updated,YNd1,2.759,82.154,72.189,-12,6,15,30,-,Earthing Transformer
SWALES,Pembroke 132,ROBE1_213,132,ROBE5_2T0,11,Updated,YNd1,1.988,81.976,69.680,-12,6,30,30,-,Earthing Transformer
SWALES,Pembroke 132,SHHK1_#110,132,SHHK3_GT1,33,Updated,YNd1,0.580,22.890,19.444,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Pembroke 132,SHHK1_#210,132,SHHK3_GT2,33,Updated,YNd1,0.650,24.220,20.573,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Pembroke 132,STDA3_#1H0,33,STDA5_1T0,11,Updated,Dyn1,11.885,146.077,124.166,-12,4,5,6.25,-,Resistor
SWALES,Pembroke 132,STEY3_1H0,33,STEY5_1T0,11,Updated,Dyn1,5.119,113.496,96.471,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,STEY3_2H0,33,STEY5_2T0,11,Updated,Dyn1,5.128,113.607,96.566,-12,4,12,24,-,Resistor
SWALES,Pembroke 132,STFL3_#1H0,33,STFL5_1T0,11,Updated,Dyn11,7.011,110.177,93.651,-12,4,7.5,15,-,Reactor
SWALES,Pembroke 132,STTW3_#1H0,33,STTW5_1T0,11,Updated,Dyn1,11.554,142.934,121.494,-12,4,5,6.25,-,Resistor
SWALES,Pembroke 132,STTW3_#2H0,33,STTW5_2T0,11,Updated,Dyn1,11.383,144.553,122.870,-12,4,5,6.25,-,Resistor
SWALES,Pembroke 132,TENB3_#1H0,33,TENB5_1T0,11,Updated,Dyn1,7.652,114.399,97.240,-12,4,7.5,15,-,Resistor
SWALES,Pembroke 132,WATE1_113,132,WATE5_1T0,11,Updated,YNd9,2.550,41.000,34.783,-12,6,15,30,-,Earthing Transformer
SWALES,Pembroke 132,WATE1_213,132,WATE5_2T0,11,Updated,YNd9,2.560,41.100,34.783,-12,6,15,30,-,Earthing Transformer
SWALES,Pyle 132,BREN1_#110,132,BREN3_1T0,33,Updated,YNd1,1.265,27.282,23.190,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Pyle 132,BREN1_#210,132,BREN3_2T0,33,Updated,YNd1,0.815,24.153,23.070,-12,6,30,60,-,Earthing Transformer + Resistor
SWALES,Pyle 132,BRTE31,33,BRTE5_1T0,11,Updated,Yyn0,4.889,110.725,94.117,-12,4,12,24,-,Resistor
SWALES,Pyle 132,BRTE32,33,BRTE5_2T0,11,Updated,Yyn0,4.921,111.058,94.399,-12,4,12,24,-,Resistor
SWALES,Pyle 132,LITC31,33,LITC5_1T0,11,Updated,Yyn0,0.000,96.400,578.000,-13,3,12,24,-,Resistor
SWALES,Pyle 132,LITC32,33,LITC5_2T0,11,Updated,Yyn0,0.000,96.400,578.000,-13,3,12,24,-,Resistor
SWALES,Pyle 132,LLAG3_#1H0,33,LLAG5_1T0,11,Updated,Yyn0,12.230,111.790,670.740,-12,4,12,24,-,Resistor
SWALES,Pyle 132,LLAG3_#2H0,33,LLAG5_2T0,11,Updated,Yyn0,4.433,92.550,555.300,-13,3,15,15,-,Resistor
SWALES,Pyle 132,MAGA1_#110,132,MAGA61,66,Updated,YNd1,0.859,28.031,26.927,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Pyle 132,MAGA1_#210,132,MAGA62,66,Updated,YNd1,1.212,28.863,27.810,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Pyle 132,NOTT3_#1H0,33,NOTT5_1T0,11,Updated,Dyn11,4.597,112.009,95.208,-12,4,12,24,-,Resistor
SWALES,Pyle 132,NOTT3_#2H0,33,NOTT5_2T0,11,Updated,Dyn11,5.439,114.037,105.217,-12,4,12,24,-,Resistor
SWALES,Pyle 132,PYLE1_#510,132,PYLE6_#5H0,66,Updated,YNd1,0.558,24.389,22.802,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Pyle 132,PYLE1_#610,132,PYLE3_GT6,33,Updated,YNd1,0.344,21.619,18.377,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Pyle 132,PYLE1_710,132,PYLE3_GT7,33,Updated,YNd1,0.416,21.640,18.394,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Pyle 132,PYLE3_#1H0,33,PYLE5_1T0,11,Updated,Dyn11,0.000,111.333,94.633,-13,3,12,24,-,Resistor
SWALES,Pyle 132,PYLE3_#2H0,33,PYLE5_2T0,11,Updated,Dyn11,4.503,112.096,95.281,-12,4,12,24,-,Resistor
SWALES,Pyle 132,SCHW3_#2H0,33,SCHW5_2T0,11,Updated,Dzn0,13.364,136.179,68.090,-12,0,6,6,-,Resistor
SWALES,Pyle 132,SCHW3_1H3,33,SCHW5_1T0,11,Updated,Dzn0,15.200,119.800,66.963,-12,0,6,6,-,Resistor
SWALES,Pyle 132,WIND1_#110,132,WIND5_1T0,11,Updated,YNd9,2.860,89.800,78.960,-12,6,15,30,-,Earthing Transformer
SWALES,Pyle 132,WIND1_#210,132,WIND5_2T0,11,Updated,YNd9,2.920,90.260,78.959,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,ABGA1_#110,132,ABGA6_#1T0,66,Updated,YNd1,0.427,25.430,21.477,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Rassau 132,ABGA1_#210,132,ABGA6_#2T0,66,Updated,YNd1,0.424,25.630,21.225,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Rassau 132,ABGA1_#510,132,ABGA5_5T0,11,Updated,YNd9,2.313,85.035,72.280,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,ABGA1_#610,132,ABGA5_6T0,11,Updated,YNd9,2.240,84.204,71.573,-12,6,30,60,-,Earthing Transformer
SWALES,Rassau 132,ABSY6_1H3,66,ABSY5_1T0,11,Updated,Yyn0,6.328,95.000,570.000,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,ABSY6_2H3,66,ABSY5_2T0,11,Updated,Yyn0,6.360,95.467,572.800,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,ABTI3_#1H0,33,ABTI5_1T0,11,Updated,Yyn0,7.650,110.130,608.100,-12,4,7.5,15,-,Resistor
SWALES,Rassau 132,ABTI3_#2H0,33,ABTI5_2T0,11,Updated,Yyn0,7.600,109.740,658.420,-12,4,7.5,15,-,Resistor
SWALES,Rassau 132,BLAE6_1H3,66,BLAE5_1T0,11,Updated,Yyn0,6.779,96.013,576.075,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,BLAE6_2H3,66,BLAE5_2T0,11,Updated,Yyn0,6.900,95.750,574.510,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,BREC6_1H3,66,BREC5_1T0,11,Updated,Dzn0,4.870,84.000,27.953,-14,0,12,16.8,-,Resistor
SWALES,Rassau 132,BREC6_2H3,66,BREC5_2T0,11,Updated,Dzn0,4.840,82.300,27.353,-14,0,12,16.8,-,Resistor
SWALES,Rassau 132,BRMA3_1H3,33,BRMA5_1T0,11,Updated,Yyn0,5.260,96.200,575.141,-16,0,11.5,23,-,Solid
SWALES,Rassau 132,BRMA3_2H3,33,BRMA5_2T0,11,Updated,Yyn0,5.280,96.200,575.134,-16,0,11.5,23,-,Solid
SWALES,Rassau 132,BUIL6_#1H0,66,BUIL5_1T0,11,Updated,Dzn0,7.265,97.600,37.100,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,BUIL6_#2H0,66,BUIL5_2T0,11,Updated,Yyn0,6.283,101.138,38.432,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,CRIC6_MAIN1,66,CRIC5_1T0,11,Updated,Yyn0,5.440,99.184,842.066,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,CRIC6_MAIN2,66,CRIC5_2T0,11,Updated,Yyn0,6.623,108.598,1043.351,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,CRUM1_113A,132,CRUM3_#1T0,33,Updated,YNd1,0.580,22.890,19.444,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Rassau 132,CRUM1_113B,132,CRUM5_GT1B,11,Updated,YNd9,2.360,85.000,72.222,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,CRUM1_213A,132,CRUM3_#2T0,33,Updated,YNd1,0.630,24.900,21.153,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Rassau 132,CRUM1_213B,132,CRUM5_GT2B,11,Updated,YNd9,2.300,85.670,72.794,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,CWMF3_#1H0,33,CWMF5_1T0,11,Updated,Yyn0,7.620,113.333,679.996,-12,4,7.5,15,-,Resistor
SWALES,Rassau 132,CWMF3_#2H0,33,CWMF5_2T0,11,Updated,Yyn0,7.587,109.928,659.569,-12,4,7.5,15,-,Resistor
SWALES,Rassau 132,EBBW1_#210,132,EBBW3_GT2B,33,Updated,YNd1,0.516,24.739,22.849,-12,6,60,90,-,Earthing Transformer
SWALES,Rassau 132,EBBW1_113A,132,EBBW5_GT1A,11,Updated,YNd9,2.342,86.502,73.526,-12,6,15,30,-,Earthing Transformer + Resistor
SWALES,Rassau 132,EBBW1_113B,132,EBBW3_GT1B,33,Updated,YNd1,0.514,24.928,22.849,-12,6,60,90,-,Earthing Transformer
SWALES,Rassau 132,EBBW1_313A,132,EBBW5_GT3A,11,Updated,YNd9,2.318,85.769,72.903,-12,6,15,30,-,Earthing Transformer + Resistor
SWALES,Rassau 132,GLAS6_1H3,66,GLAS5_1T0,11,Updated,Yyn0,7.404,99.592,978.540,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,GLAS6_2H3,66,GLAS5_2T0,11,Updated,Yyn0,8.104,100.407,602.441,-13,3,7.5,15,-,Resistor
SWALES,Rassau 132,LLDR6_1H3,66,LLDR5_1T0,11,Updated,Dzn0,9.900,113.300,39.450,-14,0,7.5,10.5,-,Resistor
SWALES,Rassau 132,LLDR6_2H3,66,LLDR5_2T0,11,Updated,Dzn0,8.830,113.300,39.480,-14,0,7.5,10.5,-,Resistor
SWALES,Rassau 132,MONM6_1H3,66,MONM5_1T0,11,Updated,Yyn0,5.480,88.250,696.159,-13,3,12,24,-,Resistor
SWALES,Rassau 132,MONM6_2H3,66,MONM5_2T0,11,Updated,Yyn0,3.770,88.920,703.368,-13,3,12,24,-,Resistor
SWALES,Rassau 132,PEGG1_113,132,PEGG5_1T0,11,Updated,YNd9,2.680,83.700,71.064,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,PEGG1_213,132,PEGG5_2T0,11,Updated,YNd9,2.640,85.130,72.325,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,POLL3_1H3,33,POLL5_1T0,11,Updated,Yyn0,7.980,104.000,622.171,-12,4,10,14,-,Solid
SWALES,Rassau 132,POLL3_2H3,33,POLL5_2T0,11,Updated,Yyn0,8.160,105.100,622.128,-12,4,10,14,-,Solid
SWALES,Rassau 132,RASW1_#110,132,RASW5_1T0,11,Updated,YNd9,3.300,83.900,71.265,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,RASW1_#210,132,RASW5_2T0,11,Updated,YNd9,2.794,82.286,73.693,-12,6,15,30,-,Earthing Transformer
SWALES,Rassau 132,RHAY6_#1H0,66,RHAY5_1T0,11,Updated,Yyn0,7.579,77.631,465.786,-16,4,6,6,-,Solid
SWALES,Rassau 132,TRED3_1H3,33,TRED5_1T0,11,Updated,Yyn0,8.790,101.200,603.727,-12,4,10,14,-,Solid
SWALES,Rassau 132,TRED3_2H3,33,TRED5_2T0,11,Updated,Yyn0,8.850,101.200,603.696,-12,4,10,14,-,Solid
SWALES,Rassau 132,USK_6_#1H0,66,USK_5_1T0,11,New,Yyn0,4.498,110.742,883.652,-13,3,12,24,-,Resistor
SWALES,Rassau 132,USK_6_#2H0,66,USK_5_2T0,11,New,Yyn0,4.523,109.490,890.893,-13,3,12,24,-,Resistor
SWALES,Rassau 132,USK_6_1H3,66,USK_5_1T0,11,Removed,Yyn0,8.740,113.300,39.483,-19,0,7.5,10.5,-,Resistor
SWALES,Rassau 132,USK_6_2H3,66,USK_5_2T0,11,Removed,Dzn0,8.570,111.300,39.483,-19,0,7.5,10.5,-,Resistor
SWALES,Swansea North 132,ABAE3_#1H0,33,ABAE5_1T0,11,Updated,Dyn1,5.870,101.600,101.431,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,ABDA3_#1H0,33,ABDA5_1T0,11,Updated,Yyn0,4.984,111.138,795.646,-12,4,12,24,-,Solid
SWALES,Swansea North 132,ABDA3_#2H0,33,ABDA5_2T0,11,Updated,Yyn0,5.021,110.886,790.512,-12,4,12,24,-,Solid
SWALES,Swansea North 132,ABEC3_1H4,33,ABEC5_1T0,11,Updated,Dyn1,8.027,114.653,97.455,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,ABEC3_2H4,33,ABEC5_2T0,11,Updated,Dyn1,7.951,114.123,97.005,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,ABEP3_#1H0,33,ABEP5_1T0,11,Updated,Dyn5,5.069,110.133,93.613,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,ABEP3_#2H0,33,ABEP5_2T0,11,Updated,Dyn5,5.107,111.133,94.463,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,AMMA1_#110,132,AMMA3_#1T0,33,Updated,YNd1,0.423,24.430,22.727,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,AMMA1_#210,132,AMMA3_#2T0,33,Updated,YNd1,0.863,28.654,26.867,-12,6,30,60,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,BISH3_#1H0,33,BISH5_1T0,11,Updated,Dyn9,11.363,146.600,124.610,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,BISH3_#2H0,33,BISH5_2T0,11,Updated,Dyn9,11.328,145.961,124.067,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,BLAP3_#1H0,33,BLAP5_1T0,11,Updated,Dyn1,11.294,145.898,124.013,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,BLAP3_#2H0,33,BLAP5_2T0,11,Updated,Dyn1,11.429,145.632,123.787,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,BRID3_1H3,33,BRID5_1T0,11,Updated,Dyn1,11.637,147.542,125.411,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,BRID3_2H3,33,BRID5_2T0,11,Updated,Dyn1,11.637,147.542,125.411,-12,4,5,6.25,-,Resistor
