Licence,GSP Group,Node 1,Operating Voltage 1,Node 2,Operating Voltage 2,Status,Vector Group,R1,X1,X0,Min Tap,Max Tap,Nominal Rating,Emergency Rating,Reverse Power Capability,Method of Earthing
SWALES,Swansea North 132,BRIF1_#210,132,BRIF3_#2T0,33,Updated,YNd1,0.464,22.629,20.833,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,BRIF1_113,132,BRIF3_#1T0,33,Updated,YNd1,0.464,22.629,20.833,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,BRIF3_T3,33,BRIF5_3T0,11,Updated,Dyn5,4.535,112.220,95.387,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,BRIF3_T4,33,BRIF5_4T0,11,Updated,Dyn5,4.871,110.559,93.975,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,CARG3_#1H0,33,CARG5_1T0,11,Updated,Dyn1,8.664,89.664,89.248,-16,0,7.5,15,-,Resistor
SWALES,Swansea North 132,CARG3_#2H0,33,CARG5_2T0,11,Updated,Dyn1,6.230,79.620,67.880,-13,3,7.5,15,-,Resistor
SWALES,Swansea North 132,CARM1_#210,132,CARM3_#2T0,33,Updated,YNd1,0.809,25.231,21.447,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,CARM1_113,132,CARM3_#1T0,33,Updated,YNd1,1.468,26.070,22.159,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,CLAS3_#1H0,33,CLAS5_1T0,11,Updated,Dyn11,4.888,111.393,94.684,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,COMS3_1H3,33,COMS5_1T0,11,Updated,Dyn9,4.140,89.900,89.805,-14,0,15,21,-,Resistor
SWALES,Swansea North 132,COMS3_2H3,33,COMS5_2T0,11,Updated,Dyn9,4.909,113.390,96.385,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,CRHA3_#1H0,33,CRHA5_1T0,11,Updated,Dyn1,5.880,78.980,78.980,-13,3,7.5,15,-,Resistor
SWALES,Swansea North 132,CRHA3_#2H0,33,CRHA5_2T0,11,Updated,Dyn1,7.833,109.333,92.933,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,CWFR3_#1H0,33,CWFR5_1T0,11,Updated,Dyn1,7.661,114.800,97.580,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,CWFR3_#2H0,33,CWFR5_2T0,11,Updated,Dyn1,7.609,113.934,96.844,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,GARN3_#1H0,33,GARN5_1T0,11,Updated,Dyn1,4.770,100.000,108.876,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,GARN3_#2H0,33,GARN5_2T0,11,Updated,Dyn1,6.140,113.000,96.050,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,GETH31,33,GETH5_1T0,11,Updated,Dyn9,5.000,107.100,106.983,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,GETH32,33,GETH5_2T0,11,Updated,Dyn9,5.000,107.100,106.983,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,GOWE1_113,132,GOWE3_#1T0,33,Updated,YNd1,1.236,27.439,23.323,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,GWAU3_#1H0,33,GWAU5_1T0,11,Updated,Dyn1,11.887,145.515,123.688,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,GWAU3_#2H0,33,GWAU5_2T0,11,Updated,Dyn1,11.887,145.917,124.029,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,HEND3_1H3,33,HEND5_1T0,11,Updated,Dyn1,6.900,108.900,108.682,-14,0,10,10,-,Resistor
SWALES,Swansea North 132,HEND3_2H3,33,HEND5_2T0,11,Updated,Dyn1,6.730,106.100,105.887,-14,0,10,10,-,Resistor
SWALES,Swansea North 132,HIRW1_#110,132,HIRW3_#1T0,33,Updated,YNd1,0.510,24.884,23.027,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,HIRW1_#210,132,HIRW3_#2T0,33,Updated,YNd1,0.512,24.772,22.912,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,HIRW3_#3H0,33,HIRW5_3T0,11,Updated,Yyn0,5.870,104.500,684.820,-12,4,7.5,15,-,Solid
SWALES,Swansea North 132,HIRW3_#4H0,33,HIRW5_4T0,11,Updated,Yyn0,5.870,103.200,684.793,-12,4,7.5,15,-,Solid
SWALES,Swansea North 132,JERM3_#1H0,33,JERM5_1T0,11,Updated,Dyn11,4.955,112.057,95.249,-12,4,12,24,-,Reactor
SWALES,Swansea North 132,JERM3_#2H0,33,JERM5_2T0,11,Updated,Dyn11,5.060,112.386,95.528,-12,4,12,24,-,Reactor
SWALES,Swansea North 132,KIDW3_#1H0,33,KIDW5_1T0,11,Updated,Dyn1,6.391,75.600,64.260,-13,3,7.5,15,-,Resistor
SWALES,Swansea North 132,KIDW3_#2H0,33,KIDW5_2T0,11,Updated,Dyn1,13.470,141.440,120.224,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LAMP1_#110,132,LAMP3_GT1,33,Updated,YNd1,1.069,24.289,20.646,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,LAMP3_#1H0,33,LAMP5_1T0,11,Updated,Dyn1,8.480,109.070,92.710,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,LAMP3_#2H0,33,LAMP5_2T0,11,Updated,Dyn1,8.470,108.800,92.480,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,LDEI3_#1H0,33,LDEI5_1T0,11,Updated,Dyn1,4.520,78.400,66.640,-13,3,7.5,7.5,-,Resistor
SWALES,Swansea North 132,LDEI3_#2H0,33,LDEI5_2T0,11,Updated,Dyn1,4.710,79.060,67.200,-13,3,7.5,7.5,-,Resistor
SWALES,Swansea North 132,LDOV3_#1H0,33,LDOV5_1T0,11,Updated,Dyn1,11.386,142.907,121.471,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LDOV3_#2H0,33,LDOV5_2T0,11,Updated,Dyn1,11.356,144.996,123.247,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LFYR3_#1H0,33,LFYR5_1T0,11,Updated,Dyn1,7.370,60.150,50.750,-13,3,5,5,-,Resistor
SWALES,Swansea North 132,LGAD3_#1H0,33,LGAD5_1T0,11,Updated,Dyn1,11.440,148.039,125.833,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LGAD3_#2H0,33,LGAD5_2T0,11,Updated,Dyn1,11.550,150.437,127.872,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LIME3_2H0,33,LIME5_2T0,11,Updated,Dyn1,4.710,101.500,108.883,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,LLAN1_#110,132,LLAN3_#1T0,33,Updated,YNd1,0.877,28.186,23.958,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,LLAN3_#1H0,33,LLAN5_1T0,11,Updated,Dyn1,7.597,114.002,96.901,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,LLAN3_#2H0,33,LLAN5_2T0,11,Updated,Dyn1,7.693,113.262,96.273,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,LLAY3_#1H0,33,LLAY5_1T0,11,Updated,Dyn1,7.650,109.600,93.160,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,LLAY3_#2H0,33,LLAY5_2T0,11,Updated,Dyn1,7.664,110.000,93.500,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,LLCY3_#1H0,33,LLCY5_1T0,11,Updated,Dyn5,6.117,112.170,95.300,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,LLCY3_#2H0,33,LLCY5_2T0,11,Updated,Dyn5,6.125,112.420,95.500,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,LLEL1_#110,132,LLEL5_1T0,11,Updated,YNyn6,2.650,90.960,545.537,-15,3,15,30,-,Resistor
SWALES,Swansea North 132,LLEL1_#210,132,LLEL5_2T0,11,Updated,YNyn6,5.700,80.600,482.395,-15,3,15,30,-,Resistor
SWALES,Swansea North 132,LRHI3_#1H0,33,LRHI5_1T0,11,Updated,Dyn9,11.367,146.119,124.201,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LRHI3_#2H0,33,LRHI5_2T0,11,Updated,Dyn9,11.367,146.119,124.201,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LWNI3_#1H0,33,LWNI5_1T0,11,Updated,Dyn1,11.592,144.656,122.958,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,LWNI3_#2H0,33,LWNI5_2T0,11,Updated,Dyn1,6.814,55.580,46.889,-13,3,5,5,-,Resistor
SWALES,Swansea North 132,MAER3_#1H0,33,MAER5_1T0,11,Updated,Yyn0,0.000,108.000,36.000,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,MAER3_#2H0,33,MAER5_2T0,11,Updated,Yyn0,0.000,107.900,53.930,-12,4,7.5,7.5,-,Resistor
SWALES,Swansea North 132,MAES3_1H0,33,MAES5_1T0,11,Updated,Dyn1,6.400,76.900,65.175,-13,3,7.5,15,-,Resistor
SWALES,Swansea North 132,MAES3_2H0,33,MAES5_2T0,11,Updated,Dyn1,6.370,76.800,64.778,-13,3,7.5,15,-,Resistor
SWALES,Swansea North 132,MEIN3_#2H0,33,MEIN5_2T0,11,Updated,Dyn1,11.428,147.077,125.015,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,MORR1_#110,132,MORR5_1T0,11,Updated,YNyn6,2.910,83.067,498.094,-12,6,15,30,-,Resistor
SWALES,Swansea North 132,MORR1_#210,132,MORR5_2T0,11,Updated,YNyn6,2.604,82.128,492.769,-12,6,15,30,-,Resistor
SWALES,Swansea North 132,MORR1_#310,132,MORN5_3T0,11,Updated,YNyn6,2.759,80.686,1084.573,-15,3,15,30,-,Resistor
SWALES,Swansea North 132,MORR1_#410,132,MORN5_4T0,11,Updated,YNyn6,2.650,90.895,545.136,-15,3,15,30,-,Resistor
SWALES,Swansea North 132,NANG3_#1H0,33,NANG5_1T0,11,Updated,Dyn11,11.912,142.704,121.298,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,NANG3_#2H0,33,NANG5_2T0,11,Updated,Dyn1,11.948,140.453,119.385,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,NCES3_#1H0,33,NCES5_1T0,11,Updated,Dyn1,7.930,101.104,100.794,-12,4,7.5,14,-,Resistor
SWALES,Swansea North 132,NCES3_#2H0,33,NCES5_2T0,11,Updated,Dyn1,7.486,108.932,92.592,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,NEVE3_#1H0,33,NEVE5_1T0,11,Updated,Dyn1,11.352,145.959,124.065,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,NEWL3_#1H0,33,NEWL5_1T0,11,Updated,Dyn1,8.891,110.041,93.535,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,NEWL3_#2H0,33,NEWL5_2T0,11,Updated,Dyn1,8.847,109.510,93.083,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,PANF3_#1H0,33,PANF5_1T0,11,Updated,Dyn1,5.220,111.540,94.810,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,PANF3_#2H0,33,PANF5_2T0,11,Updated,Dyn1,5.190,111.210,94.530,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,PEND3_#1H0,33,PEND5_1T0,11,Updated,Dyn1,10.800,146.000,124.100,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,PEND3_#2H0,33,PEND5_2T0,11,Updated,Dyn1,10.800,146.000,124.100,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,PONA3_#1H0,33,PONA5_1T0,11,Updated,Dyn1,11.304,144.679,122.977,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,PONA3_#2H0,33,PONA5_2T0,11,Updated,Dyn1,11.361,144.033,122.428,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,POND3_#1H0,33,POND5_1T0,11,Updated,YNyn0,5.061,112.636,777.893,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,POND3_#2H0,33,POND5_2T0,11,Updated,YNyn0,5.062,112.469,774.588,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,PONY3_#1H0,33,PONY5_1T0,11,Updated,Dyn1,11.763,143.920,122.332,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,PONY3_#2H0,33,PONY5_2T0,11,Updated,Dyn1,13.470,141.440,120.224,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,RAVE31,33,RAVE5_1T0,11,Updated,Dyn9,5.910,112.760,95.850,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,RAVE32,33,RAVE5_2T0,11,Updated,Dyn9,6.200,97.200,97.003,-14,0,10,14,-,Resistor
SWALES,Swansea North 132,RHOS1_#110,132,RHOS3_#1T0,33,Updated,YNd1,1.590,28.578,26.908,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,RHOS3_#3H0,33,RHOS5_3T0,11,Updated,Dyn1,7.660,110.130,93.610,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,RHOS3_#4H0,33,RHOS5_4T0,11,Updated,Dyn1,7.740,110.800,94.180,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,STCL3_#1H0,33,STCL5_1T0,11,Updated,Dyn1,9.935,113.031,96.076,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,STCL3_#2H0,33,STCL5_2T0,11,Updated,Dyn1,9.930,114.169,97.044,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,STRA31,33,STRA5_1T0,11,Updated,Dyn9,4.300,96.000,95.904,-16,0,11.5,23,-,Resistor
SWALES,Swansea North 132,STRA32,33,STRA5_2T0,11,Updated,Dyn9,4.300,96.100,96.004,-16,0,11.5,23,-,Resistor
SWALES,Swansea North 132,SWAN1_#110,132,SWAN3_#1T0,33,Updated,YNd1,0.354,24.386,20.728,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,SWAN1_#210,132,SWAN3_#2T0,33,Updated,YNd1,0.403,24.308,20.662,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,SWAN1_#310,132,SWAN3_#3T0,33,Updated,YNd1,0.350,24.409,20.747,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,SWAT31,33,SWAT5_1T0,11,Updated,Dyn9,6.007,112.670,95.800,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,SWAT32,33,SWAT5_2T0,11,Updated,Dyn9,4.881,111.310,94.613,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,SWAW1_113,132,SWAW3_#1T0,33,Updated,YNd1,0.740,24.670,20.961,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,SWAW1_213,132,SWAW3_#2T0,33,Updated,YNd1,0.730,24.780,21.051,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,SWNL31,33,SWNL5_1T0,11,Updated,Dyn9,9.775,112.376,95.519,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,SWNL32,33,SWNL5_2T0,11,Updated,Dyn9,9.821,112.037,95.231,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,SWWF31,33,SWWF5_1T0,11,Updated,Dyn9,2.818,79.400,67.490,-12,4,20,40,-,Resistor
SWALES,Swansea North 132,SWWF32,33,SWWF5_2T0,11,Updated,Dyn9,2.824,79.750,67.788,-12,4,20,40,-,Resistor
SWALES,Swansea North 132,TIRJ1_#110,132,TIRJ3_#1T0,33,Updated,YNd1,0.580,22.890,19.444,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,TIRJ1_#210,132,TIRJ3_#2T0,33,Updated,YNd1,0.650,24.220,20.573,-12,6,45,90,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,TIRJ33,33,TIRJ7_3T0,6.6,Updated,Dyn9,7.906,117.468,99.847,-11,4,7.5,15,-,Resistor
SWALES,Swansea North 132,TIRJ34,33,TIRJ7_4T0,6.6,Updated,Dyn9,7.791,117.208,99.627,-11,4,7.5,15,-,Resistor
SWALES,Swansea North 132,TRAV3_#3H0,33,TRAV5_3T0,11,Updated,Dyn1,16.967,112.667,95.767,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,TRAV3_#4H0,33,TRAV5_4T0,11,Updated,Dyn1,16.967,112.667,95.767,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,TREG3_#1H0,33,TREG5_1T0,11,Updated,Dyn1,4.500,133.324,113.325,-10,6,10,10,-,Resistor
SWALES,Swansea North 132,TREG3_#2H0,33,TREG5_2T0,11,Updated,Dyn1,4.500,134.925,114.686,-10,6,10,10,-,Resistor
SWALES,Swansea North 132,TREV3_#1H0,33,TREV5_1T0,11,Updated,Dyn1,2.810,102.700,102.662,-12,4,22.5,22.5,-,Resistor
SWALES,Swansea North 132,TREV3_#2H0,33,TREV5_2T0,11,Updated,Dyn1,4.700,100.000,107.881,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,TROS1_#110,132,TROS3_#1T0,33,Updated,YNd1,0.690,19.600,16.650,-12,6,37.5,75,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,TROS1_#210,132,TROS3_#2T0,33,Updated,YNd1,0.710,19.390,16.469,-12,6,37.5,75,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,TSKT3_1H3,33,SKET5_1T0,11,Updated,Dyn9,7.110,106.100,105.863,-14,0,10,14,-,Resistor
SWALES,Swansea North 132,TSKT3_2H3,33,SKET5_2T0,11,Updated,Dyn9,7.130,105.900,105.661,-14,0,10,14,-,Resistor
SWALES,Swansea North 132,TUMB3_1H4,33,TUMB5_1T0,11,Updated,Dyn1,10.500,111.640,94.890,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,TUMB3_2H4,33,TUMB5_2T0,11,Updated,Dyn1,10.480,110.570,93.990,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,UPBK31,33,UPBK5_1T0,11,Updated,Dyn9,4.900,111.310,94.610,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,UPBK32,33,UPBK5_2T0,11,Updated,Dyn9,5.000,108.000,107.884,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,UPLA3_1H4,33,UPLA5_1T0,11,Updated,Dyn9,4.220,66.300,66.166,-14,0,15,21,-,Resistor
SWALES,Swansea North 132,UPLA3_2H4,33,UPLA5_2T0,11,Updated,Dyn9,4.120,67.700,67.575,-14,0,15,21,-,Resistor
SWALES,Swansea North 132,VICR31,33,VICR5_1T0,11,Updated,Dyn1,4.944,111.140,94.469,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,VICR32,33,VICR5_2T0,11,Updated,Dyn1,4.944,111.057,94.398,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,WERN31,33,WERN5_1T0,11,Updated,Dyn5,10.970,110.750,94.140,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,WERN32,33,WERN5_2T0,11,Updated,Dyn5,11.030,112.000,95.200,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,WESF3_#1H0,33,WESF5_1T0,11,Updated,Dyn1,4.355,79.050,67.088,-13,3,12,24,-,Resistor
SWALES,Swansea North 132,WESF3_#2H0,33,WESF5_2T0,11,Updated,Dyn1,4.365,78.880,66.948,-13,3,12,24,-,Resistor
SWALES,Swansea North 132,WESX3_1H3,33,WESX5_1T0,11,Updated,Dyn9,8.840,106.900,106.536,-14,0,7.5,10,-,Resistor
SWALES,Swansea North 132,WESX3_2H3,33,WESX5_2T0,11,Updated,Dyn9,8.730,107.300,106.947,-14,0,7.5,10,-,Resistor
SWALES,Swansea North 132,WHIT3_#1H0,33,WHIT5_1T0,11,Updated,Dyn1,11.284,142.915,121.478,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,WHIT3_#2H0,33,WHIT5_2T0,11,Updated,Dyn1,11.427,145.953,124.060,-12,4,5,6.25,-,Resistor
SWALES,Swansea North 132,YNST3,33,YNST5_1T0,11,Updated,Dyn1,5.180,111.210,94.530,-12,4,12,24,-,Resistor
SWALES,Swansea North 132,YNST3_T2,33,YNST5_2T0,11,Removed,Dyn11,4.916,112.476,95.605,-14,5,12,24,-,Resistor
SWALES,Swansea North 132,YNYS3_#1H0,33,YNYS5_1T0,11,Updated,Yyn0,7.851,112.526,925.024,-16,0,7.5,15,-,Resistor
SWALES,Swansea North 132,YNYS3_#2H0,33,YNYS5_2T0,11,Unchanged,Yyn0,7.921,110.917,911.151,-12,4,7.5,15,-,Resistor
SWALES,Swansea North 132,YSTR1_#110,132,TRAV31,33,Updated,YNd1,1.272,29.061,24.702,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Swansea North 132,YSTR1_#210,132,TRAV32,33,Updated,YNd1,1.250,27.750,23.587,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Upper Boat 132,ABTY3_1H3,33,ABTY5_1T0,11,Updated,Yyn0,7.630,112.865,677.187,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,ABTY3_2H3,33,ABTY5_2T0,11,Updated,Yyn0,7.611,113.400,680.399,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,CAER3_1H0,33,CAER5_1T0,11,Updated,Yyn0,4.919,110.224,661.342,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,CAER32,33,CAER5_2T0,11,Updated,Yyn0,4.919,110.250,661.500,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,CATN3,33,ENER5_4T3,11,Removed,Yyn0,11.626,144.333,865.995,-14,5,5,6.25,-,Resistor
SWALES,Upper Boat 132,CREI3_1H3,33,CREI5_1T0,11,Updated,Yyn0,8.510,110.270,661.620,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,CREI3_2H3,33,CREI5_2T0,11,Updated,Yyn0,9.930,114.170,685.020,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,DOWL1_#110,132,DOWL3_#1T0,33,Updated,YNd1,0.897,28.008,23.807,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Upper Boat 132,DOWL1_#210,132,DOWL3_#2T0,33,Updated,YNd1,1.170,27.780,23.589,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Upper Boat 132,ENER1_#110,132,ENER5_1T0,11,Updated,YNd9,2.125,85.970,73.070,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,ENER1_#210,132,ENER5_2T0,11,Updated,YNd9,2.082,85.905,73.020,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,ENER3,33,ENER5_4T3,11,New,Yyn0,11.626,144.333,865.995,-12,4,5,6.25,-,Resistor
SWALES,Upper Boat 132,ENER3_#3H0,33,ENER5_3T3,11,Unchanged,Yyn0,11.451,144.748,868.486,-12,4,5,6.25,-,Resistor
SWALES,Upper Boat 132,GASY3_#1H0,33,GASY5_1T0,11,Updated,Yyn0,4.246,79.303,661.036,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,GASY3_#2H0,33,GASY5_2T0,11,Updated,Yyn0,4.264,78.384,470.300,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,IRON3_1H3,33,IRON5_1T0,11,Updated,Yyn0,7.720,113.327,679.964,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,IRON3_2H3,33,IRON5_2T0,11,Updated,Yyn0,7.727,112.525,675.153,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,LADY3_#1H0,33,LADY5_1T0,11,Unchanged,Yyn0,7.911,109.715,883.986,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,MASH3_#1H0,33,MASH5_1T0,11,Updated,Yyn0,4.969,110.305,737.599,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,MASH3_#2H0,33,MASH5_2T0,11,Updated,Yyn0,4.995,110.220,774.412,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,MERE1_#110,132,MERE5_1T0,11,Updated,YNd9,3.000,89.300,75.837,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,MERE1_#210,132,MERE5_2T0,11,Updated,YNd9,3.000,88.800,75.437,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,MIDD3_#1H0,33,MIDD5_1T0,11,Unchanged,Yyn0,11.572,143.695,862.169,-12,4,5,6.25,-,Resistor
SWALES,Upper Boat 132,MIDD3_#2H0,33,MIDD5_2T0,11,Unchanged,Yyn0,11.603,142.569,855.412,-12,4,5,6.25,-,Resistor
SWALES,Upper Boat 132,MILL3_1H3,33,MILL5_1T0,11,Updated,Yyn0,5.590,110.860,665.150,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,MILL3_2H3,33,MILL5_2T0,11,Updated,Yyn0,5.590,110.780,664.650,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,MORL3_1H3,33,MORL5_1T0,11,Unchanged,Yyn0,11.422,142.944,857.666,-12,4,5,6.25,-,Resistor
SWALES,Upper Boat 132,MORL3_2H3,33,MORL5_2T0,11,Unchanged,Yyn0,11.485,143.943,863.655,-12,4,5,6.25,-,Resistor
SWALES,Upper Boat 132,MOUA1_#110,132,MOUA3_#1T0,33,Updated,YNd1,0.412,25.086,21.323,-12,6,60,90,-,Earthing Transformer + Resistor
SWALES,Upper Boat 132,MOUA1_#210,132,MOUA3_#2T0,33,Updated,YNd1,1.226,27.639,23.494,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Upper Boat 132,NANT1_#110,132,NANT5_1T0,11,Updated,YNd9,2.540,86.070,73.128,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,NANT1_#210,132,NANT5_2T0,11,Updated,YNd9,2.310,85.670,72.794,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,NANW3_#1H0,33,NANW5_1T0,11,Updated,Dzn0,18.000,158.000,78.492,-12,4,7.5,10.5,-,Resistor
SWALES,Upper Boat 132,NELS3_#1H0,33,NELS5_1T0,11,Updated,Yyn0,4.920,110.724,800.450,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,NELS3_#2H0,33,NELS5_2T0,11,Updated,Yyn0,4.993,110.387,786.964,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,PENC1_113,132,PENC5_1T0,11,Updated,YNd9,2.340,83.567,71.030,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,PENC1_213,132,PENC5_2T0,11,Updated,YNd9,2.340,84.400,71.740,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,PENT3_1H3,33,PENT5_1T0,11,Updated,Dzn0,7.470,109.000,32.923,-14,0,10,10,-,Resistor
SWALES,Upper Boat 132,PENT3_2H3,33,PENT5_2T0,11,Updated,Dzn0,7.610,108.000,32.918,-14,0,10,10,-,Resistor
SWALES,Upper Boat 132,PYCN1_#110,132,PYCN5_1T0,11,Updated,YNd9,2.603,86.227,73.293,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,PYCN1_#210,132,PYCN5_2T0,11,Updated,YNd9,2.610,84.230,71.600,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,SWRD3_1H3,33,SWRD5_1T0,11,Updated,Yyn0,5.027,110.636,707.865,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,SWRD3_2H3,33,SWRD5_2T0,11,Updated,Yyn0,5.012,111.304,695.989,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,TALB1_#110,132,TALB5_1T0,11,Updated,YNd9,2.970,89.217,75.830,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,TALB1_#210,132,TALB5_2T0,11,Updated,YNd9,2.110,86.244,73.300,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,TONY3_#1H0,33,TONY5_1T0,11,Updated,Yyn0,4.957,110.973,701.862,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,TONY3_#2H0,33,TONY5_2T0,11,Updated,Yyn0,4.590,111.572,669.434,-12,4,12,24,-,Resistor
SWALES,Upper Boat 132,TRET3_#1H0,33,TRET5_1T0,11,Unchanged,Yyn0,7.728,109.728,927.124,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,TRET3_#2H0,33,TRET5_2T0,11,Unchanged,Yyn0,7.782,108.789,919.469,-12,4,7.5,15,-,Resistor
SWALES,Upper Boat 132,UPPB1_#110,132,UPPB5_1T0,11,Updated,YNd9,2.540,86.070,73.128,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,UPPB1_#210,132,UPPB5_2T0,11,Updated,YNd9,2.310,85.670,72.794,-12,6,15,30,-,Earthing Transformer
SWALES,Upper Boat 132,WATT3_#1H0,33,WATT5_1T0,11,Updated,Yyn0,9.870,108.000,32.863,-12,4,7.5,7.5,-,Resistor
SWALES,Upper Boat 132,WATT3_#2H0,33,WATT5_2T0,11,Updated,Yyn0,9.870,108.000,32.863,-12,4,7.5,7.5,-,Resistor
SWALES,Uskmouth 132,CALD3_#2H0,33,CALD5_2T0,11,Updated,Yyn0,7.529,109.464,656.783,-12,4,7.5,15,-,Resistor
SWALES,Uskmouth 132,CHEP3_1H0,33,CHEP5_1T0,11,Updated,Yyn0,5.077,110.634,711.153,-12,4,12,24,-,Resistor
SWALES,Uskmouth 132,CHEP32,33,CHEP5_2T0,11,Updated,Yyn0,4.996,110.721,708.783,-12,4,12,24,-,Resistor
SWALES,Uskmouth 132,CWMB1_#110,132,CWMB5_1T0,11,Updated,YNd9,3.850,82.000,69.623,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,CWMB1_#210,132,CWMB5_2T0,11,Updated,YNd9,3.850,82.000,69.623,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,LLTA1_113A,132,LLTA6_#1T0,66,Updated,YNd1,0.790,20.118,17.100,-12,6,30,60,-,Earthing Transformer + Resistor
SWALES,Uskmouth 132,LLTA1_113B,132,LLTA5_1T0B,11,Updated,YNd9,3.740,80.000,67.926,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,LLTA1_213A,132,LLTA6_#2T0,66,Updated,YNd1,0.800,20.151,17.128,-12,6,30,60,-,Earthing Transformer + Resistor
SWALES,Uskmouth 132,LLTA1_213B,132,LLTA5_2T0B,11,Updated,YNd9,3.790,80.000,67.924,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,MAGO1_#110,132,MAGO5_1T0,11,Updated,YNd9,2.310,85.000,73.893,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,MAGO1_#210,132,MAGO5_2T0,11,Updated,YNd9,3.100,86.970,73.873,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,NEWH3_1H0,33,NEWH5_1T0,11,Updated,Yyn0,5.870,103.100,617.600,-12,4,7.5,15,-,Resistor
SWALES,Uskmouth 132,NEWH3_2H0,33,NEWH5_2T0,11,Unchanged,Yyn0,7.081,112.444,956.040,-12,4,7.5,15,-,Resistor
SWALES,Uskmouth 132,NEWS1_#110,132,NEWS3_#1T0,33,Updated,YNd1,0.435,21.662,18.413,-12,6,45,60,-,Earthing Transformer + Resistor
SWALES,Uskmouth 132,NEWS1_#210,132,NEWS3_#2T0,33,Updated,YNd1,0.561,21.826,18.552,-12,6,45,60,-,Earthing Transformer + Resistor
SWALES,Uskmouth 132,NEWS1_#310,132,NEWS5_3T0,11,Updated,YNd9,2.236,96.770,84.397,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,NEWS1_#410,132,NEWS5_4T0,11,Updated,YNd9,2.239,96.330,84.397,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,NEWW1_#110,132,NEWW5_1T0,11,Updated,YNd9,3.320,84.670,74.723,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,NEWW1_#210,132,NEWW5_2T0,11,Updated,YNd9,3.320,84.400,74.492,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,NEWW1_#310,132,NEWW5_3T0,11,Updated,YNd9,2.647,84.025,71.420,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,NEWW1_#410,132,NEWW5_4T0,11,Updated,YNd9,2.656,84.525,71.846,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,PANT1_#110,132,PANT5_1T0,11,Updated,YNd9,3.880,81.300,69.021,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,PANT1_213,132,PANT5_2T0,11,Updated,YNd9,3.880,82.000,69.622,-12,6,15,30,-,Earthing Transformer
SWALES,Uskmouth 132,PANT1_313,132,PANT6_#3T0,66,Updated,YNd1,0.783,20.330,17.281,-12,6,30,60,-,Earthing Transformer
SWALES,Uskmouth 132,POPN1_213,132,POPN5_2T0,11,Updated,YNd9,2.550,86.700,73.668,-12,6,15,30,-,Earthing Transformer + Resistor
SWALES,Uskmouth 132,POPN6_#1H0,66,POPN5_1T0,11,Updated,Yyn0,4.589,109.571,887.404,-13,3,12,24,-,Resistor
SWALES,Uskmouth 132,RING31,33,RING5_1T0,11,Updated,Yyn0,5.520,110.700,664.170,-12,4,12,24,-,Resistor
SWALES,Uskmouth 132,RING32,33,RING5_2T0,11,Updated,Yyn0,5.560,110.530,663.160,-12,4,12,24,-,Resistor
SWALES,Uskmouth 132,ROGE6_#1H0,66,ROGE5_1T0,11,Updated,YNyn0,2.397,79.164,460.120,-13,3,20,40,-,Resistor
SWALES,Uskmouth 132,ROGE6_#2H0,66,ROGE5_2T0,11,Updated,YNyn0,2.406,78.763,456.812,-13,3,20,40,-,Resistor
SWALES,Uskmouth 132,STAR3_#1H0,33,STAR5_2L3,11,Updated,Yyn0,18.000,150.800,74.869,-12,4,5,5,-,Resistor
SWALES,Uskmouth 132,SUDB1_#110,132,SUDB3_#1T0,33,Updated,YNd1,1.050,24.066,20.456,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Uskmouth 132,SUDB1_#210,132,SUDB3_#2T0,33,Updated,YNd1,1.070,24.199,20.569,-12,6,22.5,45,-,Earthing Transformer + Resistor
SWALES,Uskmouth 132,SUDB3_#3H0,33,SUDB5_3T0,11,Updated,Yyn0,4.845,110.167,661.000,-12,4,12,24,-,Resistor
SWALES,Uskmouth 132,SUDB3_#4H0,33,SUDB5_4T0,11,Updated,Yyn0,4.913,111.250,667.500,-12,4,12,24,-,Resistor
SWEST,Abham 132 kV,ASHB3_MAIN1,33,ASHB5_2T0,11,Updated,Dyn11,7.550,106.800,90.780,-12,4,7.5,15,8,Resistor
SWEST,Abham 132 kV,BART3_MAIN1,33,BART5_1T0,11,Updated,Dyn11,4.400,99.920,84.932,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,BART3_MAIN2,33,BART5_2T0,11,Updated,Dyn11,5.649,112.692,95.788,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,BLAK3_#2H0,33,BLAK5_2T0,11,Updated,Dyn11,10.700,141.800,120.530,-12,4,5,6.25,-,Solid
SWEST,Abham 132 kV,BOVT3_MAIN1,33,BOVT5_1T0,11,Updated,Dyn11,8.255,112.760,147.290,-12,4,7.5,15,-,Resistor
SWEST,Abham 132 kV,BRAL3_MAIN1,33,BRAL5_1T0,11,Updated,Dyn11,6.397,94.000,79.900,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,BRAL3_MAIN2,33,BRAL5_2T0,11,Updated,Dyn11,5.021,92.907,78.971,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,BUCK3_1H0,33,BUCK5_1T0,11,Updated,Dyn11,8.899,110.843,94.217,-12,4,7.5,15,4.559999943,Solid
SWEST,Abham 132 kV,BUCK3_2H0,33,BUCK5_2T0,11,Updated,Dyn11,8.865,111.381,94.674,-12,4,7.5,15,4.559999943,Solid
SWEST,Abham 132 kV,CHUK3_1H0,33,CHUK5_1T0,11,Updated,Dyn11,8.914,99.133,84.263,-12,4,7.5,15,-,Resistor
SWEST,Abham 132 kV,CHUK3_2H0,33,CHUK5_2T0,11,Updated,Dyn11,6.374,99.529,84.600,-12,4,7.5,15,-,Resistor
SWEST,Abham 132 kV,CHUS3_MAIN1,33,CHUS5_1T0,11,Updated,Dyn11,6.540,98.397,83.637,-12,4,10,14,9.119999886,Resistor
SWEST,Abham 132 kV,CHUS3_MAIN2,33,CHUS5_2T0,11,Updated,Dyn11,6.474,97.399,82.789,-12,4,10,14,9.119999886,Reactor
SWEST,Abham 132 kV,COLE3_MAIN1,33,COLE5_1T0,11,Updated,Dyn11,5.462,112.367,95.512,-8,8,12,24,-,Resistor
SWEST,Abham 132 kV,COLE3_MAIN2,33,COLE5_2T0,11,Updated,Dyn11,5.394,111.328,94.629,-8,8,12,24,-,Resistor
SWEST,Abham 132 kV,DART3_#1H0,33,DART5_1T0,11,Updated,Dyn11,4.150,94.276,80.134,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,DART3_#2H0,33,DART5_2T0,11,Updated,Dyn11,4.150,94.276,80.134,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,DAWL3_1H4,33,DAWL5_1T0,11,Updated,Dyn11,4.186,95.035,80.780,-12,4,12,24,-,Resistor
SWEST,Abham 132 kV,DAWL3_2H4,33,DAWL5_2T0,11,Updated,Dyn11,4.352,98.814,83.992,-12,4,12,24,-,Resistor
SWEST,Abham 132 kV,HOLL3_MAIN1,33,HOLL5_1T0,11,Updated,Dyn11,6.533,98.297,83.552,-12,4,10,10,9.119999886,Resistor
SWEST,Abham 132 kV,HOLL3_MAIN2,33,HOLL5_2T0,11,Updated,Dyn11,6.467,97.299,82.704,-12,4,10,10,9.119999886,Resistor
SWEST,Abham 132 kV,KINB3_1L3,33,KINB5_1T0,11,Updated,Dyn11,5.593,97.670,83.020,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,KINB3_MAIN2,33,KINB5_2T0,11,Updated,Dyn11,5.792,98.580,83.793,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,LAWB3_MAIN1,33,LAWB5_1T0,11,Updated,Dyn11,4.170,94.707,80.501,-12,4,12,24,13.68000031,Resistor
SWEST,Abham 132 kV,LAWB3_MAIN2,33,LAWB5_2T0,11,Updated,Dyn11,4.885,95.963,81.569,-12,4,12,24,13.68000031,Resistor
SWEST,Abham 132 kV,LAYW3_#1H0,33,LAYW5_1T0,11,Updated,Dyn11,6.560,98.696,83.892,-12,4,10,14,-,Resistor
SWEST,Abham 132 kV,LAYW3_#2H0,33,LAYW5_2T0,11,Updated,Dyn11,6.580,98.996,84.146,-12,4,10,14,-,Resistor
SWEST,Abham 132 kV,MARL3_#2H0,33,MARL5_2T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,5,-,Solid
SWEST,Abham 132 kV,NEAB3_MAIN1,33,NEAB5_1T0,11,Updated,Dyn11,11.266,112.108,95.291,-12,4,12,24,14.85999966,Resistor
SWEST,Abham 132 kV,NEAB3_MAIN2,33,NEAB5_2T0,11,Updated,Dyn11,6.098,112.958,96.015,-12,4,12,24,14.85999966,Resistor
SWEST,Abham 132 kV,NEWA1_#110,132,NEWA3_1T0,33,Updated,YNd1,0.349,24.353,20.700,-12,6,60,90,47.70000076,Earthing Transformer
SWEST,Abham 132 kV,NEWA1_#210,132,NEWA3_2T0,33,Updated,YNd1,0.352,24.409,20.747,-12,6,60,90,47.70000076,Earthing Transformer
SWEST,Abham 132 kV,NEWA3_3H0,33,NEWA5_T3,11,Updated,Dyn11,4.902,110.641,70.179,-12,4,12,24,-,Resistor
SWEST,Abham 132 kV,NSMA3_1H0,33,NSMA5_1T0,11,Removed,Dyn11,34.967,196.920,167.382,-10,10,3,3,-,-
SWEST,Abham 132 kV,NSMA3_2H0,33,NSMA5_2T0,11,Removed,Dyn11,34.967,196.920,167.382,-10,10,3,3,-,-
SWEST,Abham 132 kV,PAIG1_#110,132,PAIG3_1T0,33,Updated,YNd1,0.349,24.431,20.766,-12,6,60,90,27.44000053,Earthing Transformer + Resistor
SWEST,Abham 132 kV,PAIG1_#210,132,PAIG3_2T0,33,Updated,YNd1,0.350,24.275,20.634,-12,6,60,90,27.44000053,Earthing Transformer + Resistor
SWEST,Abham 132 kV,PAIP3_MAIN1,33,PAIG5_1T0,11,Removed,Dyn11,5.787,100.417,85.354,-14,5,12,24,27.44,Resistor
SWEST,Abham 132 kV,PAIP3_MAIN1,33,PAIP5_1T0,11,New,Dyn11,5.787,100.417,85.354,-12,4,12,24,27.44000053,Resistor
SWEST,Abham 132 kV,PAIP3_MAIN2,33,PAIG5_2T0,11,Removed,Dyn11,5.755,99.250,84.363,-14,5,12,24,27.44,Resistor
SWEST,Abham 132 kV,PAIP3_MAIN2,33,PAIP5_2T0,11,New,Dyn11,5.755,99.250,84.363,-12,4,12,24,27.44000053,Resistor
SWEST,Abham 132 kV,PLPT1_113,132,PLPT3_1T0,33,Updated,YNd1,0.398,24.964,21.219,-12,6,40,60,50.29000092,Earthing Transformer + Resistor
SWEST,Abham 132 kV,PLPT1_213,132,PLPT3_2T0,33,Existing,YNd1,0.393,24.980,21.233,-7,7,40,60,50.29000092,Earthing Transformer + Resistor
SWEST,Abham 132 kV,SALC3_#2H0,33,SALC5_2T0,11,Updated,Dyn11,9.410,110.530,93.950,-12,4,7.5,15,5.5,Resistor
SWEST,Abham 132 kV,SOUB3_MAIN1,33,SOUB5_1T0,11,Updated,Dyn11,10.780,145.000,123.250,-12,4,5,6.25,4.599999905,Solid
SWEST,Abham 132 kV,STOK3_MAIN1,33,STOK5_1T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,6.25,3.700000048,Solid
SWEST,Abham 132 kV,TEIG3_1H4,33,TEIG5_1T0,11,Updated,Dyn11,6.442,97.405,82.794,-12,4,10,14,-,Resistor
SWEST,Abham 132 kV,TEIG3_2H4,33,TEIG5_2T0,11,Updated,Dyn11,6.508,98.403,83.643,-12,4,10,14,-,Resistor
SWEST,Abham 132 kV,TEIH3_1H0,33,TEIH5_1T0,11,Updated,Dyn11,4.410,100.318,85.270,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,TEIH3_2H0,33,TEIH5_2T0,11,Updated,Dyn11,4.600,99.900,84.915,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,TORQ1_113,132,TORQ3_1T0,33,Updated,YNd1,0.763,24.000,20.400,-12,6,45,90,45.75999832,Earthing Transformer + Resistor
SWEST,Abham 132 kV,TORQ1_213,132,TORQ3_2T0,33,Updated,YNd1,0.705,23.978,20.381,-12,6,45,90,45.75999832,Earthing Transformer + Resistor
SWEST,Abham 132 kV,TORW3_MAIN1,33,TORW5_1T0,11,Updated,Dyn11,4.256,96.662,82.162,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,TORW3_MAIN2,33,TORW5_2T0,11,Updated,Dyn11,4.151,94.272,80.131,-12,4,12,24,9.119999886,Resistor
SWEST,Abham 132 kV,TOTL3_1H4,33,TOTL5_1T0,11,Updated,Dyn11,6.520,99.590,84.651,-12,4,10,12.5,9.119999886,Resistor
SWEST,Abham 132 kV,TOTL3_2H4,33,TOTL5_2T0,11,Updated,Dyn11,6.630,102.190,86.862,-12,4,10,12.5,9.119999886,Resistor
SWEST,Abham 132 kV,TOTN1_110,132,TOTN3_1T0,33,Updated,YNd1,0.407,24.874,21.143,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Abham 132 kV,TOTN1_210,132,TOTN3_2T0,33,Updated,YNd1,0.404,24.730,21.021,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Abham 132 kV,UPTV3_MAIN1,33,UPTV5_1T0,11,Updated,Dyn11,7.840,78.890,67.060,-12,4,12,24,-,Resistor
SWEST,Abham 132 kV,UPTV3_MAIN2,33,UPTV5_2T0,11,Updated,Dyn11,6.716,101.097,85.933,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,ASHW3_#1H0,33,ASHW5_1T0,11,Updated,Dyn11,10.900,148.200,125.970,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,BARQ3_#1H0,33,BARQ5_1T0,11,Updated,Dyn11,5.187,110.462,93.892,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,BARQ3_#2H0,33,BARQ5_2T0,11,Updated,Dyn11,4.843,112.980,96.033,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,BAST1_113,132,BAST3_1T0,33,Updated,YNd1,1.093,25.517,21.689,-12,6,30,60,-,Earthing Transformer + Resistor
SWEST,Alverdiscott 132 kV,BAST1_213,132,BAST3_2T0,33,Updated,YNd1,1.086,25.650,21.802,-12,6,30,60,-,Earthing Transformer + Resistor
SWEST,Alverdiscott 132 kV,BIDE3_#1H0,33,BIDE5_1T0,11,Updated,Dyn11,5.210,110.488,93.915,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,BIDE3_#2H0,33,BIDE5_2T0,11,Updated,Dyn11,5.210,113.325,96.326,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,BRAF3_1H0,33,BRAF5_1T0,11,Updated,Dyn11,11.668,143.366,121.861,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,BRAU3_1H3,33,BRAU5_1T0,11,Updated,Dyn11,10.000,101.956,86.663,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,BRAU3_2H3,33,BRAU5_2T0,11,Updated,Dyn11,10.000,101.956,86.663,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,CLOV3_1H4,33,CLOV5_1T0,11,Updated,Dyn11,20.600,137.000,116.450,-12,4,5,6.25,3.279999971,Solid
SWEST,Alverdiscott 132 kV,CLOV3_2H4,33,CLOV5_2T0,11,Updated,Dyn11,9.417,138.400,117.640,-12,4,5,6.25,3.279999971,Solid
SWEST,Alverdiscott 132 kV,ECUR3_MAIN1,33,ECUR5_1T0,11,Updated,Dyn11,7.883,107.177,91.101,-12,4,7.5,15,-,Arc Suppression Coil
SWEST,Alverdiscott 132 kV,EYEL1_#110,132,EYEL3_1T0,33,Existing,YNd1,2.100,27.130,23.060,-9,9,30,60,36.56000137,Earthing Transformer + Resistor
SWEST,Alverdiscott 132 kV,EYEL1_#210,132,EYEL3_2T0,33,Existing,YNd1,2.133,26.660,22.661,-9,9,30,60,36.56000137,Earthing Transformer + Resistor
SWEST,Alverdiscott 132 kV,FREM3_1H0,33,FREM5_1T0,11,Updated,Dyn11,5.496,79.101,67.236,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,GEOR3_MAIN1,33,GEOR5_2T0,11,Updated,Dyn11,7.550,106.800,90.780,-12,4,7.5,15,7.599999905,Resistor
SWEST,Alverdiscott 132 kV,HATH3_#1H0,33,HATH5_1T0,11,Updated,Dyn11,15.433,156.843,133.317,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,HATH3_2H4,33,HATH5_2T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,HEDX3_1H3,33,HEDX5_1T0,11,Updated,Dyn11,13.670,145.600,123.760,-12,4,5,6.25,3.900000095,Solid
SWEST,Alverdiscott 132 kV,HOLS3_MAIN1,33,HOLS5_1T0,11,Updated,Dyn11,4.899,112.060,95.251,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,HOLS3_MAIN2,33,HOLS5_2T0,11,Updated,Dyn11,4.884,112.311,95.464,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,ILFR3_1H3,33,ILFR5_1T0,11,Updated,Dyn11,5.184,113.423,96.410,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,ILFR3_2H3,33,ILFR5_2T0,11,Updated,Dyn11,5.152,111.158,94.485,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,LAPF3_1H4,33,LAPF5_1T0,11,Updated,Dyn11,21.526,144.000,122.400,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,LAPF3_2H4,33,LAPF5_2T0,11,Updated,Dyn11,12.929,139.000,118.150,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,LAUN3_1H4,33,LAUN5_1T0,11,Updated,YNyn0,4.990,113.140,678.840,-12,4,12,24,4.559999943,Shared Arc Suppression Coil
SWEST,Alverdiscott 132 kV,LAUN3_2H4,33,LAUN5_2T0,11,Updated,YNyn0,4.986,110.638,663.826,-12,4,12,24,4.559999943,Shared Arc Suppression Coil
SWEST,Alverdiscott 132 kV,LYNT3_1H3,33,LYNT5_1T0,11,Updated,Dyn11,10.790,145.200,123.420,-12,4,5,6.25,9.119999886,Solid
SWEST,Alverdiscott 132 kV,LYNT3_2H3,33,LYNT5_2T0,11,Updated,Dyn11,10.580,139.800,118.830,-12,4,5,6.25,9.119999886,Solid
SWEST,Alverdiscott 132 kV,MIDB3_#1H0,33,MIDB5_1T0,11,Updated,Dyn11,11.842,143.111,121.644,-12,4,5,6.25,-,-
SWEST,Alverdiscott 132 kV,MORH3_MAIN1,33,MORH5_1T0,11,Updated,Dyn11,17.520,174.324,148.175,-12,4,5,5,2.464999914,Solid
SWEST,Alverdiscott 132 kV,MORW3_MAIN1,33,MORW5_1T0,11,Updated,Dyn11,5.782,100.000,85.000,-12,4,12,24,7.599999905,Resistor
SWEST,Alverdiscott 132 kV,NORT3_2H0,33,NORT5_2T0,11,Updated,Dyn11,4.404,100.556,85.472,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,NTAW1_113,132,NTAW3_#1T0,33,Updated,YNd1,0.392,24.930,21.191,-12,6,40,60,-,Earthing Transformer
SWEST,Alverdiscott 132 kV,NTAW3_#1H0,33,NTAW5_1T0,11,Updated,Dyn11,8.100,119.000,101.150,-12,4,7.5,15,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,NTAW3_#2H0,33,NTAW5_2T0,11,Updated,Dyn11,8.100,119.000,101.150,-12,4,7.5,15,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,OKEH3_#1H0,33,OKEH5_1T0,11,Updated,Dyn11,8.222,98.133,83.413,-12,4,7.5,15,-,Resistor
SWEST,Alverdiscott 132 kV,OKEH3_#2H0,33,OKEH5_2T0,11,Updated,Dyn11,8.222,98.133,83.413,-12,4,7.5,15,-,Resistor
SWEST,Alverdiscott 132 kV,PARL3_#1H0,33,PARL5_1T0,11,Updated,Dyn11,6.911,121.804,103.533,-12,4,7.5,15,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,PARL3_#2H0,33,PARL5_2T0,11,Updated,Dyn11,8.075,120.730,102.620,-12,4,7.5,15,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,PYWO1_#210,132,PYWO3_#2T0,33,Updated,YNd1,0.370,24.664,20.964,-12,6,60,90,-,Earthing Transformer
SWEST,Alverdiscott 132 kV,PYWO1_#310,132,PYWO3_#3T0,33,Updated,YNd1,0.348,24.320,20.672,-12,6,60,90,62,Earthing Transformer + Resistor
SWEST,Alverdiscott 132 kV,PYWO1_#410,132,PYWO3_#4T0,33,Updated,YNd1,0.370,24.664,20.964,-12,6,60,90,-,Earthing Transformer
SWEST,Alverdiscott 132 kV,ROCP3_MAIN1,33,ROCP5_1T0,11,Updated,Dyn11,4.745,109.898,93.413,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,ROCP3_MAIN2,33,ROCP5_2T0,11,Updated,Dyn11,11.956,114.042,96.935,-12,4,12,24,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,ROUN3_&1H0,33,ROUN5_1T0,11,Updated,Dyn11,4.900,111.142,94.471,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,ROUN3_&2H0,33,ROUN5_2T0,11,Updated,Dyn11,4.856,111.104,94.439,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,SHEB3_1H0,33,SHEB5_1T0,11,Updated,Dyn11,8.000,164.000,139.400,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,SMOL3_#2H0,33,SMOL5_2T0,11,Updated,Dyn11,8.926,99.400,84.490,-12,4,7.5,15,-,Resistor
SWEST,Alverdiscott 132 kV,SMOL3_1H4,33,SMOL5_1T0,11,Updated,Dyn11,9.910,99.100,84.235,-12,4,7.5,15,-,Resistor
SWEST,Alverdiscott 132 kV,STRA3_#1H0,33,STRA5_1T0,11,Updated,Dyn11,4.310,111.500,94.780,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,STRA3_#2H0,33,STRA5_2T0,11,Updated,Dyn11,4.310,111.500,94.780,-12,4,12,24,-,Resistor
SWEST,Alverdiscott 132 kV,TINX3_1H3,33,TINX5_1T0,11,Updated,Dyn11,10.763,144.600,122.910,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,TINX3_2H3,33,TINX5_2T0,11,Updated,Dyn11,10.800,145.600,123.760,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,TORR3_1H3,33,TORR5_1T0,11,Updated,Dyn11,6.702,104.051,88.444,-12,4,7.5,15,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,TORR3_2H3,33,TORR5_2T0,11,Updated,Dyn11,6.923,104.839,89.113,-12,4,7.5,15,9.119999886,Resistor
SWEST,Alverdiscott 132 kV,WHID3_1H4,33,WHID5_1T0,11,Updated,Dyn11,13.159,144.000,122.400,-12,4,5,6.25,-,Solid
SWEST,Alverdiscott 132 kV,WHID3_2H4,33,WHID5_2T0,11,Updated,Dyn11,10.718,143.400,121.890,-12,4,5,6.25,-,Solid
SWEST,Axminster 132 kV,AXMN3_#1H0,33,AXMN5_1T0,11,Updated,Dyn11,5.240,102.040,86.734,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,AXMN3_#2H0,33,AXMN5_2T0,11,Updated,Dyn11,5.240,102.040,86.734,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,BEAM3_MAIN1,33,BEAM5_1T0,11,Updated,Dyn11,6.000,114.042,96.936,-12,4,7.5,15,9.119999886,Resistor
SWEST,Axminster 132 kV,BRID3_1H3,33,BRID5_1T0,11,Updated,Dyn11,13.208,112.435,95.570,-12,4,12,24,-,Resistor
SWEST,Axminster 132 kV,BRID3_2H3,33,BRID5_2T0,11,Updated,Dyn11,5.120,78.670,66.870,-12,4,12,24,-,Resistor
SWEST,Axminster 132 kV,CHAR3_MAIN1,33,CHAR5_1T0,11,Updated,Dyn11,4.236,104.497,88.822,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,CHAR3_MAIN2,33,CHAR5_2T0,11,Updated,Dyn11,4.597,101.200,86.020,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,COKE3_MAIN1,33,COKE5_1T0,11,Updated,Dyn11,7.020,140.220,119.187,-12,4,5,6.25,6.079999924,Solid
SWEST,Axminster 132 kV,COLY3_1H3,33,COLY5_1T0,11,Updated,Dyn11,4.393,99.903,84.918,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,COLY3_2H3,33,COLY5_2T0,11,Updated,Dyn11,4.355,99.470,84.549,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,CREW3_1H3,33,CREW5_1T0,11,Updated,Dyn11,6.500,100.000,85.000,-12,4,10,14,45.75999832,Resistor
SWEST,Axminster 132 kV,CREW3_2H3,33,CREW5_2T0,11,Updated,Dyn11,6.500,100.000,85.000,-12,4,10,14,45.75999832,Resistor
SWEST,Axminster 132 kV,DOWF3_1H3,33,DOWF5_1T0,11,Updated,Dyn11,4.610,95.000,80.750,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,DOWF3_2H3,33,DOWF5_2T0,11,Updated,Dyn11,4.610,95.000,80.750,-12,4,12,24,9.119999886,Resistor
SWEST,Axminster 132 kV,ECHI3_1H3,33,ECHI5_1T0,11,Updated,Dyn11,10.710,143.200,121.720,-12,4,5,6.25,-,Solid
SWEST,Axminster 132 kV,MONT3_1H4,33,MONT5_1T0,11,Updated,Dyn11,4.610,94.000,79.900,-12,4,12,24,-,Resistor
SWEST,Axminster 132 kV,MONT3_2H4,33,MONT5_2T0,11,Updated,Dyn11,11.667,116.090,98.677,-12,4,7.5,15,-,Resistor
SWEST,Axminster 132 kV,PENX3_2H3,33,PENX5_2T0,11,Updated,Dyn11,9.330,108.670,92.370,-12,4,7.5,15,6.079999924,Resistor
SWEST,Axminster 132 kV,PENX3_MAIN1,33,PENX5_1T0,11,Updated,Dyn11,9.320,108.670,92.030,-12,4,7.5,15,6.079999924,Resistor
SWEST,Axminster 132 kV,WATE3_#1H0,33,WATE5_1T0,11,Updated,Dyn11,9.310,108.130,91.910,-12,4,7.5,15,-,Resistor
SWEST,Axminster 132 kV,WATE3_#2H0,33,WATE5_2T0,11,Updated,Dyn11,9.420,110.800,94.180,-12,4,7.5,15,-,Resistor
SWEST,Axminster 132 kV,WOCO1_MAIN1,132,WOCO3_1T0,33,Existing,YNd1,0.830,24.170,20.540,-7,7,30,60,-,Earthing Transformer
SWEST,Axminster 132 kV,WOCO1_MAIN2,132,WOCO3_2T0,33,Existing,YNd1,0.830,24.000,20.400,-7,7,30,60,-,Earthing Transformer
SWEST,Axminster 132 kV,WOCO1_MAIN3,132,WOCO3_3T0,33,Updated,YNd1,3.830,25.000,23.500,-11,6,30,60,-,Earthing Transformer + Resistor
SWEST,Bridgwater 132,PURR3_MAIN1,33,PURR7,6.6,Removed,Dyn11,37.600,347.800,295.630,-10,3,2,2.6,-,-
SWEST,Bridgwater 132 kV,BATR3_1H3,33,BATR5_1T0,11,Updated,Dyn11,4.465,99.030,84.175,-12,4,12,24,-,Resistor
SWEST,Bridgwater 132 kV,BATR3_2H3,33,BATR5_2T0,11,Updated,Dyn11,4.416,101.208,86.027,-12,4,12,24,-,Resistor
SWEST,Bridgwater 132 kV,BATR3_3H3,33,BATR5_3T0,11,Updated,Dyn11,11.283,112.268,95.428,-12,4,12,24,-,Resistor
SWEST,Bridgwater 132 kV,BRIL3_MAIN1,33,BRIL5_1T0,11,Updated,Dyn11,5.620,94.667,80.467,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,BRIL3_MAIN2,33,BRIL5_2T0,11,Updated,Dyn11,6.150,101.600,86.360,-12,4,10,14,9.119999886,Resistor
SWEST,Bridgwater 132 kV,BRWA1_113A,132,BRWA3_#1T0,33,Updated,YNd1,0.757,25.956,22.062,-12,6,40,60,60,Earthing Transformer
SWEST,Bridgwater 132 kV,BRWA1_213A,132,BRWA3_#2T0,33,Updated,YNd1,0.757,25.956,22.062,-12,6,40,60,60,Earthing Transformer
SWEST,Bridgwater 132 kV,BRWA1_313A,132,BRWA3_#3T0,33,Updated,YNd1,0.778,27.106,23.040,-12,6,30,60,60,Earthing Transformer + Resistor
SWEST,Bridgwater 132 kV,BRWA1_413A,132,BRWA3_#4T0,33,Updated,YNd1,0.429,24.396,20.737,-12,6,60,90,90,Earthing Transformer + Resistor
SWEST,Bridgwater 132 kV,BURN3_1H3,33,BURN5_1T0,11,Updated,Dyn11,5.130,78.920,67.080,-12,4,12,24,-,Resistor
SWEST,Bridgwater 132 kV,BURN3_2H3,33,BURN5_2T0,11,Updated,Dyn11,5.150,79.580,67.650,-12,4,12,24,-,Resistor
SWEST,Bridgwater 132 kV,COLL3_MAIN1,33,COLL5_1T0,11,Updated,Dyn11,4.375,111.164,94.489,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,COLL3_MAIN2,33,COLL5_2T0,11,Updated,Dyn11,4.375,110.830,94.205,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,COLL3_MAIN3,33,COLL5_3T0,11,Updated,Dyn11,3.986,101.588,86.350,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,CREE3_1H3,33,CREE5_1T0,11,Updated,Dyn11,4.404,98.597,83.808,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,CREE3_2H3,33,CREE5_2T0,11,Updated,Dyn11,4.348,99.470,84.549,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,CURM3_MAIN1,33,CURM5_1T0,11,Updated,Dyn11,10.860,147.200,125.120,-12,4,5,6.25,-,Solid
SWEST,Bridgwater 132 kV,EDGA3_2H3,33,EDGA5_2T0,11,Updated,Dyn11,9.390,110.000,93.500,-12,4,7.5,15,6.5,Solid
SWEST,Bridgwater 132 kV,MART3_1H3,33,MART5_1T0,11,Updated,Dyn11,8.100,119.000,101.150,-12,4,7.5,15,-,Resistor
SWEST,Bridgwater 132 kV,MART3_2H3,33,MART5_2T0,11,Updated,Dyn11,8.100,119.000,101.150,-12,4,7.5,15,-,Resistor
SWEST,Bridgwater 132 kV,MILL3_1H3,33,MILL5_1T0,11,Updated,Dyn11,6.190,112.580,95.693,-12,4,12,24,10.28999996,Resistor
SWEST,Bridgwater 132 kV,MILL3_2H3,33,MILL5_2T0,11,Updated,Dyn11,4.990,113.200,96.220,-12,4,12,24,10.28999996,Resistor
SWEST,Bridgwater 132 kV,NETS3_1H3,33,NETS5_1T0,11,Updated,Dyn11,6.271,95.661,81.312,-12,4,7.5,15,6.079999924,Resistor
SWEST,Bridgwater 132 kV,NETS3_2H3,33,NETS5_2T0,11,Updated,Dyn11,6.367,99.396,84.487,-12,4,7.5,15,6.079999924,Resistor
SWEST,Bridgwater 132 kV,NORS3_1H3,33,NORS5_1T0,11,Updated,Dyn11,8.894,98.667,83.867,-12,4,7.5,15,9.119999886,Resistor
SWEST,Bridgwater 132 kV,NORS3_2H3,33,NORS5_2T0,11,Updated,Dyn11,8.896,98.733,83.923,-12,4,7.5,15,9.119999886,Resistor
SWEST,Bridgwater 132 kV,SHAP3_1H0,33,SHAP5_1T0,11,Updated,Dyn11,11.844,141.505,120.279,-12,4,5,6.25,-,Solid
SWEST,Bridgwater 132 kV,SOME3_1H3,33,SOME5_1T0,11,Updated,Dyn11,10.650,101.800,101.800,-12,4,10,14,6.079999924,Resistor
SWEST,Bridgwater 132 kV,SOME3_2H3,33,SOME5_2T0,11,Updated,Dyn11,6.500,103.200,87.720,-12,4,10,10,6.079999924,Resistor
SWEST,Bridgwater 132 kV,STRE1_113,132,STRE3_1T0,33,Updated,YNd1,0.380,24.900,21.165,-12,6,30,60,-,Earthing Transformer + Resistor
SWEST,Bridgwater 132 kV,WATC3_#1H0,33,WATC5_1T0,11,Updated,Dyn11,6.200,112.700,95.795,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,WATC3_#2H0,33,WATC5_2T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,12,24,9.119999886,Resistor
SWEST,Bridgwater 132 kV,WEDM3_MAIN1,33,WEDM5_1T0,11,Updated,Dyn11,10.670,142.000,120.700,-12,4,5,6.25,-,Solid
SWEST,Bridgwater 132 kV,WELL3_1H4,33,WELL5_1T0,11,Updated,Dyn11,6.321,99.800,84.830,-12,4,10,14,-,Resistor
SWEST,Bridgwater 132 kV,WELL3_2H4,33,WELL5_2T0,11,Updated,Dyn11,6.779,99.068,84.208,-12,4,10,14,-,Resistor
SWEST,Exeter 132,OFFW3_1H4,33,OFFW5_1T0,11,Removed,Dyn11,17.200,172.200,146.370,-15,5,5,5,-,Resistor
SWEST,Exeter 132,OFFW3_2H4,33,OFFW5_2T0,11,Removed,Dyn11,17.200,172.200,146.370,-15,5,5,5,-,Resistor
SWEST,Exeter 132 kV,ATHL3J,33,ATHL5_1T0,11,Updated,Dyn11,2.861,77.737,66.076,-12,4,19,38,7.599999905,Resistor
SWEST,Exeter 132 kV,ATHL3K,33,ATHL5_2T0,11,Updated,Dyn11,2.863,77.842,66.166,-12,4,19,38,7.599999905,Resistor
SWEST,Exeter 132 kV,BRIM3_#1H0,33,BRIM5_1T0,11,Updated,Dyn11,7.506,103.030,87.576,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,BRIM3_#2H0,33,BRIM5_2T0,11,Updated,Dyn11,7.238,103.050,87.593,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,BUDS3_MAIN1,33,BUDS5_1T0,11,Updated,Dyn11,7.770,113.200,96.220,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,BURL3_#1H0,33,BURL5_1T0,11,Updated,Dyn11,10.733,143.800,122.230,-12,4,5,6.25,-,Solid
SWEST,Exeter 132 kV,BURL3_#2H0,33,BURL5_2T0,11,Updated,Dyn11,10.741,144.000,122.400,-12,4,5,6.25,-,Solid
SWEST,Exeter 132 kV,CLYH3_1H4,33,CLYH51,11,Updated,Dyn11,6.140,113.170,96.190,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,CLYH3_2H4,33,CLYH52,11,Updated,Dyn11,6.140,113.170,96.190,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,CORH3_#2H0,33,CORH5_2T0,11,Updated,Dyn11,17.120,170.340,144.789,-12,4,5,5,3.039999962,Solid
