Licence,GSP Group,Node 1,Operating Voltage 1,Node 2,Operating Voltage 2,Status,Vector Group,R1,X1,X0,Min Tap,Max Tap,Nominal Rating,Emergency Rating,Reverse Power Capability,Method of Earthing
SWEST,Exeter 132 kV,CORH3_1H0,33,CORH5_1T0,11,Updated,Dyn11,17.200,171.340,145.639,-12,4,5,5,3.039999962,Solid
SWEST,Exeter 132 kV,COUW3,33,COUW5_1T0,11,Updated,Dyn11,3.353,73.274,62.283,-12,4,15,15,12,Resistor
SWEST,Exeter 132 kV,COWR3_#1H0,33,COWR5_1T0,11,Updated,Dyn11,2.507,80.711,68.604,-12,4,20,40,-,Resistor
SWEST,Exeter 132 kV,COWR3_#2H0,33,COWR5_2T0,11,Updated,Dyn11,2.489,80.161,68.137,-12,4,20,40,-,Resistor
SWEST,Exeter 132 kV,CRED3_1H4,33,CRED5_1T0,11,Updated,Dyn11,6.413,98.750,83.938,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,CRED3_2H4,33,CRED5_2T0,11,Updated,Dyn11,5.150,96.820,82.297,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,CULL3_1H4,33,CULL5_1T0,11,Updated,Dyn11,6.120,112.200,95.370,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,CULL3_2H4,33,CULL5_2T0,11,Updated,Dyn11,6.000,112.670,95.770,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,DUNK3_1H4,33,DUNK5_1T0,11,Updated,Dyn11,11.460,136.640,116.144,-12,4,5,6.25,9.119999886,Solid
SWEST,Exeter 132 kV,DUNK3_2H4,33,DUNK5_2T0,11,Updated,Dyn11,14.440,143.678,122.126,-12,4,5,6.25,9.119999886,Solid
SWEST,Exeter 132 kV,EBUD3_2H4,33,EBUD5_2T0,11,Updated,Dyn11,11.871,146.560,124.576,-12,4,5,6.25,-,Solid
SWEST,Exeter 132 kV,EMSA3_#1H0,33,EMSA5_1T0,11,Updated,Dyn11,4.396,77.793,83.751,-12,4,12,12,-,Resistor
SWEST,Exeter 132 kV,EXEC1_213,132,EXEC3_2T0,33,Updated,YNd1,0.764,27.778,23.611,-12,6,45,90,90,Earthing Transformer + Resistor
SWEST,Exeter 132 kV,EXEC1_313,132,EXEC3_3T0,33,Updated,YNd1,0.758,27.778,23.611,-12,6,45,90,90,Earthing Transformer + Resistor
SWEST,Exeter 132 kV,EXET1_GT1,132,EXET3_1T0,33,Updated,YNd1,0.830,23.830,20.260,-12,6,30,60,-,Earthing Transformer
SWEST,Exeter 132 kV,EXET1_GT2,132,EXET3_2T0,33,Updated,YNd1,0.474,24.762,21.048,-12,6,40,60,-,Earthing Transformer
SWEST,Exeter 132 kV,EXMI3_2H4,33,EXMI5_2T0,11,Updated,Dyn11,15.500,154.225,154.225,-12,4,5,5,-,Solid
SWEST,Exeter 132 kV,EXMO1_113,132,EXMO3_1T0,33,Updated,YNd1,1.470,28.000,23.767,-12,6,22.5,45,18.31999969,Earthing Transformer + Resistor
SWEST,Exeter 132 kV,EXMO1_213,132,EXMO3_2T0,33,Updated,YNd1,1.552,28.889,24.556,-12,6,22.5,45,18.31999969,Earthing Transformer + Resistor
SWEST,Exeter 132 kV,EXMW3J,33,EXMW5_1T0,11,Updated,Dyn11,6.568,98.580,83.793,-12,4,10,10,-,Resistor
SWEST,Exeter 132 kV,EXMW3K,33,EXMW5_2T0,11,Updated,Dyn11,6.440,96.180,81.753,-12,4,10,10,-,Resistor
SWEST,Exeter 132 kV,EXSC3J,33,EXSC5_1T0,11,Updated,Dyn11,5.270,111.130,94.460,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,EXSC3K,33,EXSC5_2T0,11,Updated,Dyn11,5.290,111.670,94.920,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,FOLB3_#1H0,33,FOLB5_1T0,11,Updated,Dyn11,6.235,105.416,89.603,-12,4,7.5,15,-,Solid
SWEST,Exeter 132 kV,FOLB3_#2H0,33,FOLB5_2T0,11,Updated,Dyn11,6.190,105.218,89.435,-12,4,7.5,15,-,Solid
SWEST,Exeter 132 kV,HAVE3J,33,HAVE5J,11,Updated,Dyn11,4.915,111.646,94.899,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,HAVE3K,33,HAVE5K,11,Updated,Dyn11,4.622,111.513,94.786,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,HAVE3L,33,HAVE5L,11,Updated,Dyn11,4.690,112.940,95.999,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,HBBP3_1H4,33,HBBP5_1T0,11,Updated,Dyn11,4.350,113.670,96.620,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,HEAB3J,33,HEAB5_1T0,11,Updated,Dyn11,10.348,103.483,87.961,-12,4,10,14,-,Resistor
SWEST,Exeter 132 kV,HEAB3K,33,HEAB5_2T0,11,Updated,Dyn11,5.320,103.960,88.366,-12,4,10,14,-,Resistor
SWEST,Exeter 132 kV,HEMY3_2H4,33,HEMY5_2T0,11,Updated,Dyn11,7.904,110.518,93.940,-12,4,7.5,15,-,Solid
SWEST,Exeter 132 kV,HONI3_1H4,33,HONI5_1T0,11,Updated,Dyn11,6.400,112.200,95.370,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,HONI3_2H4,33,HONI5_2T0,11,Updated,Dyn11,6.324,112.222,95.389,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,MARB3J,33,MARB5_1T0,11,Updated,Dyn11,7.290,103.740,88.179,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,MARB3K,33,MARB5_2T0,11,Updated,Dyn11,7.294,105.615,89.773,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,MARG3_#1H0,33,MARG5_1T0,11,Updated,Dyn11,7.051,108.972,92.626,-12,4,7.5,15,-,Solid
SWEST,Exeter 132 kV,MARG3_#2H0,33,MARG5_2T0,11,Updated,Dyn11,7.047,109.106,92.740,-12,4,7.5,15,-,Solid
SWEST,Exeter 132 kV,NECY3_1H4,33,NECY5_1T0,11,Updated,Dyn11,11.557,148.551,126.268,-12,4,5,6.25,-,Solid
SWEST,Exeter 132 kV,NEWP3_1H4,33,NEWP5_1T0,11,Updated,Dyn11,13.432,140.640,119.544,-12,4,5,6.25,-,Solid
SWEST,Exeter 132 kV,NEWP3_2H4,33,NEWP5_2T0,11,Updated,Dyn11,11.550,138.720,117.912,-12,4,5,6.25,-,Solid
SWEST,Exeter 132 kV,OFFW3_#1H0,33,OFFW5_1T0,11,New,Dyn11,7.099,111.110,94.441,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,OFFW3_#2H0,33,OFFW5_2T0,11,New,Dyn11,7.031,111.030,94.373,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,OTTS3_#1H0,33,OTTS5_1T0,11,Updated,Dyn11,7.730,111.870,95.090,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,OTTS3_#2H0,33,OTTS5_2T0,11,Updated,Dyn11,7.750,112.400,95.540,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,PINH3J,33,PINH5_1T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,10,14,9.119999886,Resistor
SWEST,Exeter 132 kV,PINH3K,33,PINH5_2T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,10,14,9.119999886,Resistor
SWEST,Exeter 132 kV,SIDM3J,33,SIDM5_1T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,10,10,9.119999886,Resistor
SWEST,Exeter 132 kV,SIDM3K,33,SIDM5_2T0,11,Updated,Dyn11,4.210,101.870,86.589,-12,4,11.5,23,9.119999886,Resistor
SWEST,Exeter 132 kV,SOWT1_113,132,SOWT3_1T0,33,Existing,YNd1,0.401,24.300,20.660,-9,9,60,90,45.75999832,Earthing Transformer
SWEST,Exeter 132 kV,SOWT1_313,132,SOWT3_3T0,33,Existing,YNd1,0.409,24.397,20.738,-9,9,60,90,45.75999832,Earthing Transformer
SWEST,Exeter 132 kV,SOWT3_1H0,33,SOWT5_1T0,11,Updated,Dyn11,5.000,109.600,93.160,-12,4,12,24,45.75999832,Resistor
SWEST,Exeter 132 kV,SOWT3_2H0,33,SOWT5_2T0,11,Updated,Dyn11,5.000,109.600,93.160,-12,4,12,24,45.75999832,Resistor
SWEST,Exeter 132 kV,SOWT3_4H0,33,SMET5_4T0,11,Updated,Dyn11,6.080,110.830,94.205,-12,4,12,24,45.75999832,Resistor
SWEST,Exeter 132 kV,STHO3J,33,STHO5_1T0,11,Updated,Dyn11,4.904,95.526,81.197,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,STHO3K,33,STHO5_2T0,11,Updated,Dyn11,4.919,95.526,81.197,-12,4,12,24,9.119999886,Resistor
SWEST,Exeter 132 kV,TIVE1_110,132,TIVE3_1T0,33,Updated,YNd1,0.409,25.163,21.389,-12,6,60,90,-,Earthing Transformer
SWEST,Exeter 132 kV,TIVE1_210,132,TIVE3_2T0,33,Updated,YNd1,1.452,27.777,23.611,-12,6,22.5,45,-,Earthing Transformer
SWEST,Exeter 132 kV,TIVE3_#1H0,33,TIVE5_1T0,11,Updated,Dyn11,5.089,110.383,93.825,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,TIVE3_#2H0,33,TIVE5_2T0,11,Updated,Dyn11,5.087,110.550,93.967,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,TIVM3_1H4,33,TIVM5_1T0,11,Updated,Dyn11,7.610,108.530,92.250,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,TIVM3_2H4,33,TIVM5_2T0,11,Updated,Dyn11,7.640,109.200,92.820,-12,4,7.5,15,-,Resistor
SWEST,Exeter 132 kV,TIVS3_1H4,33,TIVS5_1T0,11,Updated,Dyn11,4.310,97.919,83.231,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,TIVS3_2H4,33,TIVS5_2T0,11,Updated,Dyn11,4.316,98.049,83.342,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,TOPS3_MAIN1,33,TOPS5_2T0,11,Updated,Dyn11,15.140,154.460,131.291,-12,4,5,5,-,Solid
SWEST,Exeter 132 kV,WITH3_MAIN1,33,WITH5_1T0,11,Updated,Dyn11,16.060,159.797,135.827,-12,4,5,5,3.737999916,Solid
SWEST,Exeter 132 kV,WITR3J,33,WITR5_1T0,11,Updated,Dyn11,4.310,111.330,94.630,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,WITR3K,33,WITR5_2T0,11,Updated,Dyn11,4.310,111.210,94.530,-12,4,12,24,-,Resistor
SWEST,Exeter 132 kV,WOOY3_1H4,33,WOOY5_1T0,11,Updated,Dyn11,17.000,169.150,143.778,-12,4,5,6.25,-,Solid
SWEST,Exeter 132 kV,WOOY3_2H4,33,WOOY5_2T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,6.25,-,Solid
SWEST,Indian Queens 132,NETK3_2H4,33,NETK5_2T0,11,Removed,Dyn11,4.948,93.783,79.715,-14,5,12,24,12,Solid
SWEST,Indian Queens 132,TRUT3_1H4,33,TRUT5_1T0,11,Removed,Dyn11,4.600,95.320,81.022,-14,5,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132,TRUT3_2H4,33,TRUT5_2T0,11,Removed,Dyn11,4.600,95.320,81.022,-14,5,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,BICK3_#1H0,33,BICK5_1T0,11,Updated,Yyn0,4.834,93.353,560.118,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,BICK3_#2H0,33,BICK5_2T0,11,Updated,Yyn0,4.600,95.320,571.920,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,BLAC3_1H4,33,BLAC5_1T0,11,Updated,Yyn0,4.600,95.320,571.920,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,BLAC3_2H4,33,BLAC5_2T0,11,Updated,Yyn0,4.600,95.320,571.920,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,BODM3_1H4,33,BODM5_1T0,11,Updated,Yyn0,4.600,100.000,600.000,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,BODM3_2H4,33,BODM5_2T0,11,Updated,Yyn0,4.600,100.000,600.000,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,BUGL3_1H4,33,BUGL5_1T0,11,Updated,Yyn0,6.401,98.250,597.570,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,BUGL3_2H4,33,BUGL5_2T0,11,Updated,Yyn0,4.600,95.320,574.500,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,BUGL3_3H4,33,BUGL5_3T0,11,Updated,Yyn0,4.600,95.320,574.500,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,CALY3_1H4,33,CALY5_1T0,11,Updated,Yyn0,7.640,109.330,656.000,-12,4,7.5,15,-,Shared Arc Suppression Coil + Resistor
SWEST,Indian Queens 132 kV,CALY3_2H4,33,CALY5_2T0,11,Updated,Yyn0,7.670,110.270,661.600,-12,4,7.5,15,-,Shared Arc Suppression Coil + Resistor
SWEST,Indian Queens 132 kV,CAMH3_1H4,33,CAMH5_1T0,11,Updated,Yyn0,5.024,110.803,714.555,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,CAMH3_2H4,33,CAMH5_2T0,11,Updated,Yyn0,5.120,78.500,471.000,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,CAMT3_2H4,33,CAMT5_2T0,11,Updated,Yyn0,16.000,158.000,134.300,-12,4,5,5,9.119999886,Arc Suppression Coil
SWEST,Indian Queens 132 kV,CAOR1_113,132,CAOR3_1T0,33,Updated,YNd1,0.360,24.575,20.889,-12,6,60,90,33.84000015,Earthing Transformer + Resistor
SWEST,Indian Queens 132 kV,CAOR1_213,132,CAOR3_2T0,33,Updated,YNd1,0.305,28.998,24.649,-12,6,45,90,33.84000015,Earthing Transformer + Resistor
SWEST,Indian Queens 132 kV,CARN3_T1,33,CARN5_1T0,11,Updated,Yyn0,17.243,205.110,1230.660,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,CARN3_T2,33,CARN5_2T0,11,Updated,Yyn0,17.472,204.254,1225.524,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,CONS3_#2H0,33,CONS5_2T0,11,Existing,Yyn0,7.775,107.586,920.574,-12,4,7.5,15,9.119999886,Arc Suppression Coil
SWEST,Indian Queens 132 kV,DACR3_1H4,33,DACR5_1T0,11,Existing,Yyn0,8.005,107.970,950.778,-12,4,7.5,15,-,Resistor
SWEST,Indian Queens 132 kV,DACR3_2H4,33,DACR5_2T0,11,Updated,Yyn0,0.000,98.400,590.400,-12,4,7.5,15,-,Resistor
SWEST,Indian Queens 132 kV,DAVI3_1H4,33,DAVI5_1T0,11,Updated,Yyn0,16.000,152.000,775.200,-12,4,5,5,-,Arc Suppression Coil
SWEST,Indian Queens 132 kV,DELA3_1H4,33,DELA5_1T0,11,Updated,Yyn0,5.207,101.600,609.600,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,DELA3_2H4,33,DELA5_2T0,11,Updated,Yyn0,5.210,101.600,609.600,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,DEVO3_1H4,33,DEVO5_1T0,11,Existing,Yyn0,13.140,143.600,861.600,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,DEVO3_2H4,33,DEVO5_2T0,11,Existing,Yyn0,10.680,142.400,854.400,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,DRIN3_#1H0,33,DRIN5_1T0,11,Updated,Yyn0,6.500,105.500,52.650,-12,4,10,10,-,Solid
SWEST,Indian Queens 132 kV,DRIN3_#2H0,33,DRIN5_2T0,11,Updated,Yyn0,4.575,97.719,586.300,-12,4,11.5,23,-,Solid
SWEST,Indian Queens 132 kV,DRIN3_#3H0,33,DRIN5_3T0,11,Updated,Yyn0,4.508,98.810,592.860,-12,4,11.5,23,-,Solid
SWEST,Indian Queens 132 kV,FALD3_1H4,33,FALD5_1T0,11,Updated,Yyn0,16.986,107.800,646.800,-12,4,7.5,15,9.119999886,Solid
SWEST,Indian Queens 132 kV,FALD3_2H4,33,FALD5_2T0,11,Updated,Yyn0,17.166,109.867,659.202,-12,4,7.5,15,9.119999886,Solid
SWEST,Indian Queens 132 kV,FOWE3_1H4,33,FOWE5_1T0,11,Updated,Yyn0,16.000,158.000,948.000,-12,4,5,5,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,FOWE3_2H4,33,FOWE5_2T0,11,Updated,Yyn0,16.000,158.000,948.000,-12,4,5,5,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,FRAD1_#110,132,FRAD3_#1T0,33,Updated,YNd1,0.486,32.663,27.764,-12,6,30,60,-,Earthing Transformer + Arc Suppression Coil
SWEST,Indian Queens 132 kV,FRAD1_#210,132,FRAD3_#2T0,33,Updated,YNd1,0.486,32.113,27.296,-12,6,40,60,-,Earthing Transformer + Arc Suppression Coil
SWEST,Indian Queens 132 kV,FRAD1_#310,132,FRAD3_#3T0,33,Updated,YNd1,0.388,25.330,21.531,-12,6,60,90,90,Earthing Transformer + Arc Suppression Coil
SWEST,Indian Queens 132 kV,FRAD1_#410,132,FRAD3_#4T0,33,Updated,YNd1,0.386,25.297,21.502,-12,6,45,90,90,Earthing Transformer + Arc Suppression Coil
SWEST,Indian Queens 132 kV,FRAD3_#1H0,33,FRAD5_1T0,11,Updated,Yyn0,4.070,95.130,570.780,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,FRAD3_#2H0,33,FRAD5_2T0,11,Updated,Yyn0,4.070,95.300,571.830,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,GEEV3_#1H0,33,GEEV5_1T0,11,Updated,Yyn0,7.800,113.300,680.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,GEEV3_#2H0,33,GEEV5_2T0,11,Updated,Yyn0,77.563,126.667,676.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,HAYL1_113,132,HAYL3_1T0,33,Updated,YNd1,0.719,27.380,23.273,-12,6,30,60,-,Earthing Transformer
SWEST,Indian Queens 132 kV,HAYL1_213,132,HAYL3_2T0,33,Updated,YNd1,0.719,27.380,23.273,-12,6,30,60,-,Earthing Transformer
SWEST,Indian Queens 132 kV,HELS3_#1H0,33,HELS5_1T0,11,Updated,Yyn0,4.062,99.000,594.000,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,HELS3_#2H0,33,HELS5_2T0,11,Updated,Yyn0,5.415,98.935,593.611,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,HYLL3_1H4,33,HYLL5_1T0,11,Updated,Yyn0,4.955,76.757,555.456,-12,4,12,24,-,Resistor
SWEST,Indian Queens 132 kV,HYLL3_2H4,33,HYLL5_2T0,11,Updated,Yyn0,4.781,76.684,627.294,-12,4,12,24,-,Resistor
SWEST,Indian Queens 132 kV,ISLE3_1H0,33,ISLE5_1T0,11,Updated,Yyn0,6.327,110.085,660.510,-15,3,7.5,15,4.239999771,Solid
SWEST,Indian Queens 132 kV,LANE3_1H4,33,LANE5_1T0,11,Updated,Yyn0,15.180,151.040,906.240,-8,8,5,5,-,Arc Suppression Coil
SWEST,Indian Queens 132 kV,LANN3_1H4,33,LANN5_1T0,11,Updated,Dyn11,8.340,104.270,88.630,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,LANN3_2H4,33,LANN5_2T0,11,Updated,Dyn11,8.390,105.530,89.701,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,LOST3_#1H0,33,LOST5_1T0,11,Updated,Yyn0,5.640,98.839,593.035,-12,4,12,24,-,Resistor
SWEST,Indian Queens 132 kV,LOST3_#2H0,33,LOST5_2T0,11,Updated,Yyn0,6.356,97.000,582.000,-12,4,12,24,-,Resistor
SWEST,Indian Queens 132 kV,MARA3_1H4,33,MARA5_1T0,11,Updated,Yyn0,8.848,97.667,586.002,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,MARA3_2H4,33,MARA5_2T0,11,Updated,Yyn0,10.000,120.000,102.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,MEVA3_1H4,33,MEVA5_1T0,11,Updated,Yyn0,9.420,110.670,664.000,-12,4,7.5,15,6.079999924,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,MEVA3_2H4,33,MEVA5_2T0,11,Updated,Yyn0,9.450,111.470,668.800,-12,4,7.5,15,6.079999924,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,MOUS3_MAIN1,33,MOUS5_1T0,11,Existing,Yyn0,11.448,143.344,1166.451,-12,4,5,6.25,-,Arc Suppression Coil
SWEST,Indian Queens 132 kV,MULL3_2H4,33,MULL5_2T0,11,Updated,Yyn0,6.200,114.500,783.952,-12,4,7.5,15,9.119999886,Arc Suppression Coil
SWEST,Indian Queens 132 kV,NETK3_#1H0,33,NETK5_1T0,11,New,Yyn0,4.641,113.071,678.429,-12,4,12,24,-,Shared Arc Suppression Coil + Resistor
SWEST,Indian Queens 132 kV,NETK3_#2H0,33,NETK5_2T0,11,New,Yyn0,4.629,113.239,679.433,-12,4,12,24,12,Shared Arc Suppression Coil + Resistor
SWEST,Indian Queens 132 kV,NETR3_#1H0,33,NETR5_1T0,11,Updated,Yyn0,6.420,99.000,594.000,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,NETR3_2H4,33,NETR5_2T0,11,Updated,Yyn0,6.391,97.917,587.500,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,NEWL3_2H4,33,NEWL5_2T0,11,Existing,Yyn0,10.720,143.400,860.400,-12,4,5,6.25,-,Arc Suppression Coil
SWEST,Indian Queens 132 kV,PADS3_1H4,33,PADS5_1T0,11,Existing,Yyn0,7.677,107.909,914.466,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,PADS3_2H4,33,PADS5_2T0,11,Existing,Yyn0,7.843,109.082,914.416,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,PARH3_1H0,33,PARH5_1T0,11,Updated,Yyn0,4.943,93.609,561.652,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,PARH3_2H0,33,PARH5_2T0,11,Updated,Yyn0,4.953,93.957,563.740,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,PENC3_MAIN1,33,PENC5_1T0,11,Updated,Yyn0,4.448,101.207,607.240,-12,4,12,24,12,Solid
SWEST,Indian Queens 132 kV,PENH3_#1H0,33,PENH5_1T0,11,Updated,Yyn0,5.120,78.580,471.500,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,PENH3_#2H0,33,PENH5_2T0,11,Updated,Yyn0,5.110,78.250,469.500,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,PENR3_1H4,33,PENR5_1T0,11,Updated,Yyn0,10.000,120.000,102.000,-12,4,7.5,15,-,Resistor
SWEST,Indian Queens 132 kV,PENR3_2H4,33,PENR5_2T0,11,Updated,Yyn0,7.590,108.000,648.000,-12,4,7.5,15,-,Resistor
SWEST,Indian Queens 132 kV,PERR3_1H4,33,PERR5_1T0,11,Updated,Yyn0,7.930,103.160,618.960,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,PERR3_2H4,33,PERR5_2T0,11,Updated,Yyn0,7.454,102.396,614.374,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,POLZ3_1H4,33,POLZ5_1T0,11,Updated,Yyn0,7.500,105.470,632.800,-12,4,7.5,15,9.119999886,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,POLZ3_2H4,33,POLZ5_2T0,11,Updated,Yyn0,10.000,105.800,634.800,-12,4,7.5,15,9.119999886,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,PROB3_1H4,33,PROB5_1T0,11,Updated,Yyn0,10.500,137.600,825.600,-12,4,5,6.25,2.849999905,Arc Suppression Coil
SWEST,Indian Queens 132 kV,RAME1_113,132,RAME3_#1T0,33,Updated,YNd1,0.830,28.330,24.080,-12,6,30,60,36.56000137,Earthing Transformer
SWEST,Indian Queens 132 kV,RAME1_213,132,RAME3_#2T0,33,Updated,YNd1,0.830,28.330,24.080,-12,6,30,60,36.56000137,Earthing Transformer
SWEST,Indian Queens 132 kV,RAME1_313,132,RAME3_#3T0,33,Updated,YNd1,1.410,28.533,24.253,-12,6,22.5,45,36.56000137,Earthing Transformer
SWEST,Indian Queens 132 kV,REDR3_1H4,33,REDR5_1T0,11,Updated,Yyn0,5.120,78.500,471.000,-12,4,12,24,9.119999886,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,REDR3_2H4,33,REDR5_2T0,11,Updated,Yyn0,5.100,78.000,468.000,-12,4,12,24,9.119999886,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,ROSE3_MAIN1,33,ROSE5_1T0,11,Updated,Yyn0,11.340,160.600,80.300,-16,0,5,5,4.559999943,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,ROSE3_MAIN2,33,ROSE5_2T0,11,Updated,Dzn0,11.290,159.000,135.150,-16,0,5,5,4.559999943,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,SAUP3_1H6,33,SAUP5_1T0,11,Updated,Yyn0,11.040,112.170,673.000,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,SAUP3_T2,33,SAUP5_2T0,11,Updated,Yyn0,10.610,112.380,674.250,-12,4,12,24,-,Solid
SWEST,Indian Queens 132 kV,SAUS1_113,132,SAUS3_1T0,33,Updated,YNd1,0.649,28.111,23.894,-12,6,45,90,-,Earthing Transformer + Resistor
SWEST,Indian Queens 132 kV,SAUS1_213,132,SAUS3_2T0,33,Updated,YNd1,0.333,24.400,20.740,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Indian Queens 132 kV,SAWR3_#1H0,33,SAWR5_1T0,11,Updated,Yyn0,6.130,112.670,676.000,-12,4,12,24,-,Resistor
SWEST,Indian Queens 132 kV,SAWR3_#2H0,33,SAWR5_2T0,11,Updated,Yyn0,6.150,113.420,680.520,-12,4,12,24,-,Resistor
SWEST,Indian Queens 132 kV,SGER1_110,132,SGER3_1T0,33,Updated,YNd1,0.683,25.641,22.007,-12,6,40,60,-,Earthing Transformer
SWEST,Indian Queens 132 kV,SGER1_210,132,SGER3_2T0,33,Updated,YNd1,0.683,25.641,21.795,-12,6,60,90,-,Earthing Transformer
SWEST,Indian Queens 132 kV,SKEV3_1H4,33,SKEV5_1T0,11,Updated,Yyn0,7.770,112.930,677.600,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,SKEV3_2H4,33,SKEV5_2T0,11,Updated,Yyn0,7.790,113.730,682.400,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STAJ3_2H4,33,STAG5_2T0,11,Updated,Yyn0,5.149,106.275,637.652,-12,4,7.5,15,-,Arc Suppression Coil
SWEST,Indian Queens 132 kV,STBU3_1H4,33,STBU5_1T0,11,Updated,Yyn0,11.403,135.200,811.200,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STBU3_2H4,33,STBU5_2T0,11,Existing,Yyn0,11.908,145.112,1235.516,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STCO3_1H4,33,STCO5_1T0,11,Updated,Yyn0,7.930,103.700,622.200,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STCO3_2H4,33,STCO5_2T0,11,Updated,Yyn0,7.930,103.170,619.020,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STIV3_1H4,33,STIV5_1T0,11,Updated,Yyn0,16.000,158.000,134.300,-12,4,5,5,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STIV3_2H4,33,STIV5_2T0,11,Existing,Yyn0,7.760,150.400,902.400,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STIV3_3H4,33,STIV5_3T0,11,Existing,Yyn0,10.680,142.400,854.400,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STMA3_1H4,33,STMA5_1T0,11,Updated,Yyn0,7.700,102.900,617.400,-12,4,7.5,15,-,Arc Suppression Coil
SWEST,Indian Queens 132 kV,STUD1_110,132,STUD3_1T0,33,Updated,YNd1,0.719,27.380,23.273,-12,6,30,60,-,Earthing Transformer + Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STUD1_210,132,STUD3_2T0,33,Updated,YNd1,0.720,27.267,23.177,-12,6,30,60,-,Earthing Transformer + Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STUD3_#1H0,33,STUD5_1T0,11,Existing,Yyn0,7.994,111.313,908.981,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,STUD3_#2H0,33,STUD5_2T0,11,Updated,Yyn0,3.840,110.330,662.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,TREB3_MAIN1,33,TREB5_1T0,11,Updated,Yyn0,8.000,120.468,102.398,-12,4,7.5,15,-,Solid
SWEST,Indian Queens 132 kV,TRUR1_113,132,TRUR3_1T0,33,Updated,YNd1,0.428,24.630,20.935,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Indian Queens 132 kV,TRUR1_213,132,TRUR3_2T0,33,Updated,YNd1,0.431,24.129,20.510,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Indian Queens 132 kV,TRUS3_1H4,33,TRUS5_1T0,11,Updated,Yyn0,4.600,95.000,80.750,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,TRUS3_2H4,33,TRUS5_2T0,11,Updated,Yyn0,4.600,95.000,80.750,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,TRUT3_1H0,33,TRUT5_1T0,11,New,Yyn0,4.950,111.311,797.807,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,TRUT3_2H0,33,TRUT5_2T0,11,New,Yyn0,4.966,110.836,796.969,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,TWEL3_1H4,33,TWEL5_1T0,11,Updated,Yyn0,6.612,102.721,616.324,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,TWEL3_2H4,33,TWEL5_2T0,11,Updated,Yyn0,6.658,102.718,616.307,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,VICT3_#1H0,33,VICT5_1T0,11,New,Yy0,4.600,95.320,0.000,-12,4,12,24,-,Shared Arc Suppression Coil + Resistor
SWEST,Indian Queens 132 kV,VICT3_#2H0,33,VICT5_2T0,11,New,Yy0,4.600,95.320,0.000,-12,4,12,24,-,Shared Arc Suppression Coil + Resistor
SWEST,Indian Queens 132 kV,WADE3_1H4,33,WADE5_1T0,11,Updated,Yyn0,17.560,115.270,691.620,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,WADE3_2H4,33,WADE5_2T0,11,Updated,Yyn0,17.900,113.200,679.200,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Indian Queens 132 kV,WHRH3_2H4,33,WHRH5_2T0,11,Existing,Yyn0,10.720,143.400,860.400,-12,4,5,6.25,-,Arc Suppression Coil
SWEST,Iron Acton 132,ABSO3_2H5,33,ABSO7_T1,6.6,Removed,Dy11,0.000,307.700,0.000,0,0,0,0,-,-
SWEST,Iron Acton 132,ABSO3_3H5,33,ABSO7_T2,6.6,Removed,Dy11,0.000,307.700,0.000,0,0,0,0,-,-
SWEST,Iron Acton 132,ALVE3_1H3,33,ALVE5_1T0,11,Removed,Dy11,5.047,97.002,0.000,-19,0,19,24,-,Resistor
SWEST,Iron Acton 132,ALVE3_2H3,33,ALVE5_2T0,11,Removed,Dy11,5.009,96.546,0.000,-19,0,19,24,-,Resistor
SWEST,Iron Acton 132,CHIS1_113A,132,CHIS3_1T0A,33,Removed,YNd1,0.764,23.856,23.844,-20,10,90,117,-,Earthing Transformer + Resistor
SWEST,Iron Acton 132,CHIS1_113B,132,CHIS5T1B,11,Removed,YNyn0,2.368,64.000,0.010,-20,10,30,39,-,Reactor
SWEST,Iron Acton 132,CHIS1_213A,132,CHIS3_2T0A,33,Removed,YNd1,0.769,23.778,23.766,-20,10,90,117,-,Earthing Transformer + Resistor
SWEST,Iron Acton 132,CHIS1_213B,132,CHIS5T2B,11,Removed,YNyn0,2.400,64.300,0.010,-20,10,30,39,-,Reactor
SWEST,Iron Acton 132,CHIS3_#3H0,33,CHIS5_3T0,11,Removed,Dyn11,3.875,79.815,65.700,-14,5,32,40,-,Resistor
SWEST,Iron Acton 132,COWH3_1H3,33,COWH5_1T0,11,Removed,Dy11,4.362,88.240,0.000,-19,0,18.75,24,-,Shared Resistor
SWEST,Iron Acton 132,COWH3_2H3,33,COWH5_2T0,11,Removed,Dy11,4.284,92.247,0.000,-19,0,18.75,24,-,Shared Resistor
SWEST,Iron Acton 132,HAMD3_1H3,33,HAMD5_1T0,11,Removed,Dy11,5.480,111.690,0.000,-21,1,19,24,-,Reactor
SWEST,Iron Acton 132,HAMD3_2H3,33,HAMD5_2T0,11,Removed,Dy11,5.260,110.210,0.000,-21,1,19,24,-,Reactor
SWEST,Iron Acton 132,NAIH3_1H3,33,NAIH5_1T0,11,Removed,Dyn11,6.740,100.000,85.000,-18,1,10,13,-,Reactor
SWEST,Iron Acton 132,NAIH3_2H3,33,NAIH5_2T0,11,Removed,Dyn11,9.520,118.680,1360.380,-14,5,7.5,15,15,Reactor
SWEST,Iron Acton 132,OXBR3_#1H5,33,OXBR5_1T0,11,Removed,Dy11,4.530,88.968,0.000,-19,0,15,19.5,-,Resistor
SWEST,Iron Acton 132,OXBR3_#2H5,33,OXBR5_2T0,11,Removed,Dy11,5.053,96.546,0.000,-19,0,18,24,-,Resistor
SWEST,Iron Acton 132,RYEF11,132,RYEF31,33,Removed,YNd11,0.783,20.200,20.185,-20,10,60,90,-,Earthing Transformer
SWEST,Iron Acton 132,RYEF11,132,RYEF32,33,Removed,YNd11,0.783,20.200,20.185,-20,10,60,90,-,Earthing Transformer
SWEST,Iron Acton 132,RYEF12,132,RYEF31,33,Removed,YNd11,0.897,28.483,24.211,-20,10,30,60,-,Earthing Transformer
SWEST,Iron Acton 132,RYEF12,132,RYEF32,33,Removed,YNd11,0.951,25.670,25.652,-20,10,60,90,-,Earthing Transformer
SWEST,Iron Acton 132,SAYS3_#1H5,33,SAYF5_1T0,11,Removed,Dy11,5.260,110.210,0.000,-21,1,19,24,-,-
SWEST,Iron Acton 132,TOWH3_#2L5,33,TOWH5_1T0,11,Removed,Dy11,5.260,110.210,0.000,-21,1,19,24,-,-
SWEST,Iron Acton 132 kV,ABBW3_1H4,33,ABBW5_1T0,11,Updated,Dyn11,8.192,107.689,127.730,-12,4,7.5,15,9.119999886,Resistor
SWEST,Iron Acton 132 kV,ABBW3_2H4,33,ABBW5_2T0,11,Updated,Dyn11,8.211,109.559,119.500,-12,4,7.5,15,9.119999886,Resistor
SWEST,Iron Acton 132 kV,ALMO3_1H4,33,ALMO5_1T0,11,Updated,Dyn11,6.070,110.500,93.930,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,ALMO3_2H4,33,ALMO5_2T0,11,Updated,Dyn11,6.130,98.010,83.309,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,ASTZ3_MAIN1,33,ASTZ5_1T0,11,Updated,Dyn11,11.492,112.833,95.908,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,ASTZ3_MAIN2,33,ASTZ5_2T0,11,Updated,Dyn11,14.940,112.875,95.944,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BEDM3_MAIN1,33,BEDM5_1T0,11,Updated,Dyn11,18.000,93.000,79.050,-12,4,15,18.75,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BEDM3_MAIN2,33,BEDM5_2T0,11,Updated,Dyn11,18.000,93.000,79.050,-12,4,15,18.75,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BEDM3_MAIN3,33,BEDM5_3T0,11,Updated,Dyn11,18.000,93.000,79.050,-12,4,15,18.75,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BISH3_MAIN1,33,BISH5_1T0,11,Updated,Dyn11,4.743,112.204,95.373,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BISH3_MAIN2,33,BISH5_2T0,11,Updated,Dyn11,4.786,111.287,94.594,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BOWA3_MAIN1,33,BOWA5_1T0,11,Updated,Dyn11,4.397,100.556,85.473,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BOWA3_MAIN2,33,BOWA5_2T0,11,Updated,Dyn11,4.387,100.339,85.288,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BRAD3_1H3,33,BRAD5_1T0,11,Updated,Dyn11,5.257,108.373,92.117,-12,4,12,24,7.28000021,Resistor
SWEST,Iron Acton 132 kV,BRAD3_2H3,33,BRAD5_2T0,11,Updated,Dyn11,5.186,108.126,91.907,-12,4,12,24,7.28000021,Resistor
SWEST,Iron Acton 132 kV,BRAS1_110,132,BRAS3_1T0,33,Updated,YNd1,1.286,24.783,21.066,-12,6,40,60,36.56000137,Earthing Transformer
SWEST,Iron Acton 132 kV,BRAS1_210,132,BRAS3_2T0,33,Updated,YNd1,0.447,27.663,23.514,-12,6,30,60,36.56000137,Earthing Transformer
SWEST,Iron Acton 132 kV,BRDW3_MAIN1,33,BRDW5_1T0,11,Updated,Dyn11,12.277,112.708,95.802,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,BRDW3_MAIN2,33,BRDW5_2T0,11,Updated,Dyn11,12.293,113.000,96.050,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,CLIF3_MAIN1,33,CLIF5_1T0,11,Updated,Dyn11,5.130,78.750,66.938,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,CLIF3_MAIN2,33,CLIF5_2T0,11,Updated,Dyn11,5.140,79.250,67.362,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,CLIF3_MAIN3,33,CLIF5_3T0,11,Updated,Dyn11,5.120,78.580,66.793,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,COTH3_MAIN1,33,COTH5_1T0,11,Updated,Dyn11,6.090,111.000,94.350,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,COTH3_MAIN2,33,COTH5_2T0,11,Updated,Dyn11,6.100,111.420,94.700,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,CRIB3_T1,33,CRIB5_1T0,11,Updated,Dyn11,5.748,99.042,84.185,-12,4,12,24,9.119999886,Reactor
SWEST,Iron Acton 132 kV,CRIB3_T2,33,CRIB5_2T0,11,Updated,Dyn11,11.300,112.434,95.569,-12,4,12,24,9.119999886,Reactor
SWEST,Iron Acton 132 kV,EASV3_MAIN1,33,EASV5_1T0,11,Updated,Dyn11,4.945,93.347,79.345,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,EASV3_MAIN3,33,EASV5_3T0,11,Updated,Dyn11,4.896,92.044,78.237,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,EMGR3_MAIN1,33,EMGR5_1T0,11,Updated,Dyn11,6.050,109.830,93.360,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,EMGR3_MAIN2,33,EMGR5_2T0,11,Updated,Dyn11,6.050,109.830,93.360,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,FEEB3_MAIN1,33,FEEB5_1T0,11,Updated,Dyn11,3.570,95.066,80.806,-12,4,15,18.75,9.119999886,Resistor
SWEST,Iron Acton 132 kV,FEEB3_MAIN2,33,FEEB5_2T0,11,Updated,Dyn11,4.320,95.100,80.835,-12,4,15,18.75,9.119999886,Resistor
SWEST,Iron Acton 132 kV,FEED3_MAIN10,33,FEED5_10T0,11,Updated,Dyn11,11.012,109.573,93.137,-12,4,12,24,-,Resistor
SWEST,Iron Acton 132 kV,FEED3_MAIN7,33,FEED5_7T0,11,Updated,Dyn11,6.120,112.330,95.480,-12,4,12,24,-,Resistor
SWEST,Iron Acton 132 kV,FEED3_MAIN8,33,FEED5_8T0,11,Updated,Dyn11,6.070,110.330,93.780,-12,4,12,24,-,Resistor
SWEST,Iron Acton 132 kV,FEED3_MAIN9,33,FEED5_9T0,11,Updated,Dyn11,11.433,111.750,94.494,-12,4,12,24,-,Resistor
SWEST,Iron Acton 132 kV,FEER1_#210,132,FEER3_#2T0,33,Updated,YNd1,0.409,25.163,21.389,-12,6,60,90,45.75999832,Earthing Transformer + Resistor
SWEST,Iron Acton 132 kV,FEER1_#310,132,FEER3_#3T0,33,Updated,YNd1,0.445,24.140,20.519,-12,6,60,90,45.75999832,Earthing Transformer + Resistor
SWEST,Iron Acton 132 kV,FEER1_#410,132,FEER3_#4T0,33,Updated,YNd1,0.868,24.611,20.919,-12,6,60,90,45.75999832,Earthing Transformer + Resistor
SWEST,Iron Acton 132 kV,FEER1_113,132,FEER3_#1T0,33,Updated,YNd1,0.320,25.000,23.400,-12,6,45,90,45.75999832,Earthing Transformer + Resistor
SWEST,Iron Acton 132 kV,FILT3_MAIN1,33,FILT5_1T0,11,Updated,Dyn11,4.981,110.471,93.900,-12,4,12,24,18.31999969,Resistor
SWEST,Iron Acton 132 kV,FILT3_MAIN2,33,FILT5_2T0,11,Updated,Dyn11,6.126,112.500,95.625,-12,4,12,24,18.31999969,Resistor
SWEST,Iron Acton 132 kV,FILT3_MAIN3,33,FILT5_3T0,11,Updated,Dyn11,5.890,104.080,88.468,-12,4,12,24,18.31999969,Resistor
SWEST,Iron Acton 132 kV,FILT3_MAIN4,33,FILT5_4T0,11,Updated,Dyn11,4.997,110.470,93.900,-12,4,12,24,18.31999969,Resistor
SWEST,Iron Acton 132 kV,HEWL3_1H4,33,HEWL5_1T0,11,Updated,Dyn11,4.333,101.574,86.338,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,HEWL3_2H4,33,HEWL5_2T0,11,Updated,Dyn11,4.314,101.575,86.339,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,HEWL3_MAIN3,33,HEWL5_3T0,11,Updated,Dyn11,6.080,110.830,94.210,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,KEYW3_MAIN1,33,KEYW5_1T0,11,Updated,Dyn11,4.971,94.783,80.565,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,KEYW3_MAIN2,33,KEYW5_2T0,11,Updated,Dyn11,4.054,94.478,80.307,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,LOCK3_MAIN1,33,LOCK5_1T0,11,Updated,Dyn11,4.393,100.121,85.103,-12,4,12,24,36.56000137,Resistor
SWEST,Iron Acton 132 kV,LOCK3_MAIN2,33,LOCK5_2T0,11,Updated,Dyn11,4.369,99.905,84.919,-12,4,12,24,36.56000137,Resistor
SWEST,Iron Acton 132 kV,LOLE1_113,132,LOLE3_1T0,33,Updated,YNd1,0.779,25.122,21.354,-12,6,45,90,42.86800003,Earthing Transformer + Resistor
SWEST,Iron Acton 132 kV,LOLE1_213,132,LOLE3_2T0,33,Updated,YNd1,0.560,24.440,20.770,-12,6,45,90,45.72600174,Earthing Transformer
SWEST,Iron Acton 132 kV,LOLE1_313,132,LOLE3_3T0,33,Updated,YNd1,0.560,24.560,20.870,-12,6,45,90,45.72600174,Earthing Transformer
SWEST,Iron Acton 132 kV,LOLE1_413,132,LOLE3_4T0,33,Updated,YNd1,0.794,24.900,21.165,-12,6,60,90,42.86800003,Earthing Transformer + Resistor
SWEST,Iron Acton 132 kV,MANG3_MAIN1,33,MANG5_1T0,11,Updated,Dyn11,4.013,88.576,75.289,-12,4,15,18.75,9.119999886,Resistor
SWEST,Iron Acton 132 kV,MANG3_MAIN2,33,MANG5_2T0,11,Updated,Dyn11,4.066,87.239,74.153,-12,4,15,18.75,9.119999886,Resistor
SWEST,Iron Acton 132 kV,PATC3_MAIN1,33,PATC5_1T0,11,Updated,Dyn11,8.098,99.200,84.320,-12,4,7.5,15,-,Resistor
SWEST,Iron Acton 132 kV,PATC3_MAIN2,33,PATC5_2T0,11,Updated,Dyn11,8.098,99.200,84.320,-12,4,7.5,15,-,Resistor
SWEST,Iron Acton 132 kV,WAPP3_T1,33,WAPP5_1T0,11,Updated,Dyn11,5.182,112.214,95.382,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,WAPP3_T2,33,WAPP5_2T0,11,Updated,Dyn11,5.148,111.047,94.390,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,WHCH3_T1,33,WHCH5_1T0,11,Updated,Dyn11,2.486,79.828,67.854,-12,4,20,40,-,Earthing Transformer + Resistor
SWEST,Iron Acton 132 kV,WHCH3_T2,33,WHCH5_2T0,11,Updated,Dyn11,2.487,79.961,67.967,-12,4,20,40,-,Resistor
SWEST,Iron Acton 132 kV,WINT3_1H4,33,WINT5_1T0,11,Updated,Dyn11,6.289,97.998,83.298,-12,4,10,14,-,Resistor
SWEST,Iron Acton 132 kV,WINT3_2H4,33,WINT5_2T0,11,Updated,Dyn11,6.230,97.400,82.790,-12,4,10,14,-,Resistor
SWEST,Iron Acton 132 kV,WOOD3_MAIN1,33,WOOD5_1T0,11,Updated,Dyn11,4.310,111.420,94.700,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,WOOD3_MAIN2,33,WOOD5_2T0,11,Updated,Dyn11,4.140,102.830,87.410,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,WOOD3_MAIN3,33,WOOD5_3T0,11,Updated,Dyn11,6.060,110.170,93.640,-12,4,12,24,9.119999886,Resistor
SWEST,Iron Acton 132 kV,WOOD3_MAIN4,33,WOOD5_4T0,11,Updated,Dyn11,4.330,112.670,95.770,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,ADER3J,33,ADER5_1T0,11,Updated,Dyn11,5.111,111.216,94.534,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,ADER3K,33,ADER5_2T0,11,Updated,Dyn11,6.235,93.806,79.735,-12,4,10,14,9.119999886,Resistor
SWEST,Landulph 132 kV,ALER3J,33,ALER5_1T0,11,Updated,Dyn11,4.520,102.580,87.193,-12,4,12,24,-,Resistor
SWEST,Landulph 132 kV,ALER3K,33,ALER5_2T0,11,Updated,Dyn11,4.540,103.160,87.686,-12,4,12,24,-,Resistor
SWEST,Landulph 132 kV,ALMR3J,33,ALMR5_1T0,11,Updated,Dyn11,10.000,101.956,86.663,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,ALMR3K,33,ALMR5_2T0,11,Updated,Dyn11,10.000,101.956,86.663,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,ARMA3J,33,ARMA5_1T0,11,Updated,Dyn11,5.010,112.390,95.530,-12,4,12,24,-,Resistor
SWEST,Landulph 132 kV,ARMA3K,33,ARMA5_2T0,11,Updated,Dyn11,4.942,112.730,95.816,-12,4,12,24,-,Resistor
SWEST,Landulph 132 kV,BRSH3,33,BRSH5_1T0,11,Updated,Dyn11,10.760,144.400,122.740,-12,4,5,6.25,2.400000095,-
SWEST,Landulph 132 kV,BUCS3J,33,BUCS5_1T0,11,Updated,Dyn11,4.990,113.200,96.220,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,BUCS3K,33,BUCS5_2T0,11,Updated,Dyn11,4.990,113.200,96.220,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,CALL3_#1H0,33,CALL5_1T0,11,Updated,Yyn0,8.086,98.000,588.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,CALL3_#2H0,33,CALL5_2T0,11,Updated,Yyn0,8.062,97.133,582.798,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,EGGB3J,33,EGGB5_1T0,11,Updated,Dyn11,4.349,98.792,83.973,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,EGGB3K,33,EGGB5_2T0,11,Updated,Dyn11,6.468,100.292,85.248,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,ELIT3_#1H0,33,ELIT5_1T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,10,14,12,Resistor
SWEST,Landulph 132 kV,ELIT3_#2H0,33,ELIT5_2T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,10,14,12,Resistor
SWEST,Landulph 132 kV,ERNE1_110,132,ERNE3_#1T0,33,Updated,YNd1,0.402,24.941,21.200,-12,6,45,90,-,Earthing Transformer + Resistor
SWEST,Landulph 132 kV,ERNE1_210,132,ERNE3_#2T0,33,Updated,YNd1,0.267,24.843,21.117,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Landulph 132 kV,GUNN3_1H4,33,GUNN5_1T0,11,Updated,Yyn0,7.082,110.440,934.030,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,GUNN3_2H4,33,GUNN5_2T0,11,Updated,Yyn0,7.537,113.500,681.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,IVYB3_1H4,33,IVYB5_1T0,11,Updated,Dy11,6.109,99.947,0.000,-12,4,7.5,15,-,Resistor
SWEST,Landulph 132 kV,IVYB3_2H4,33,IVYB5_2T0,11,Updated,Dy11,6.109,97.141,0.000,-12,4,7.5,15,-,Resistor
SWEST,Landulph 132 kV,LAGG3_2L3,33,LAGG5_2T0,11,Updated,Dyn11,10.979,109.241,92.855,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,LAGG3_MAIN1,33,LAGG5_1T0,11,Updated,Dyn11,10.842,107.873,91.692,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,LAND1_GT1,132,LAND3_#1T0,33,Updated,YNd1,0.408,25.097,21.332,-12,6,60,90,-,Earthing Transformer + Reactor
SWEST,Landulph 132 kV,LAND1_GT2,132,LAND3_#2T0,33,Updated,YNd1,1.288,25.745,21.883,-12,6,22.5,45,-,Earthing Transformer + Reactor
SWEST,Landulph 132 kV,LANR3_1H4,33,LANR5_1T0,11,Existing,Yyn0,13.000,144.000,888.000,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,LANR3_2H4,33,LANR5_2T0,11,Existing,Yyn0,10.640,141.400,848.400,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,LIFT3_1H4,33,LIFT5_1T0,11,Updated,Dyn11,7.926,103.831,88.256,-12,4,7.5,15,-,Resistor
SWEST,Landulph 132 kV,LIFT3_2H4,33,LIFT5_2T0,11,Updated,Dyn11,8.100,119.000,101.150,-12,4,7.5,15,-,Resistor
SWEST,Landulph 132 kV,LINL3_MAIN1,33,LINL5_1T0,11,Updated,Dyn11,4.809,95.217,80.934,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,LINL3_MAIN2,33,LINL5_2T0,11,Updated,Dyn11,4.792,95.096,80.832,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,LISK3_#1H0,33,LISK5_1T0,11,Updated,Yyn0,4.600,95.320,571.920,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,LISK3_#2H0,33,LISK5_2T0,11,Updated,Yyn0,4.512,93.369,560.216,-12,4,12,24,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,LONG3J,33,LONG5_1T0,11,Updated,Dyn11,6.090,111.250,94.563,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,LONG3K,33,LONG5_2T0,11,Updated,Dyn11,6.100,111.580,94.850,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,LOOE3_1H4,33,LOOE5_1T0,11,Updated,Yyn0,8.140,101.000,606.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,LOOE3_2H4,33,LOOE5_2T0,11,Updated,Yyn0,8.140,101.000,606.000,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,MERR3_#1H0,33,MERR5_1T0,11,Updated,Dyn11,6.560,98.700,83.895,-12,4,10,14,-,Resistor
SWEST,Landulph 132 kV,MERR3_#2H0,33,MERR5_2T0,11,Updated,Dyn11,6.560,98.700,83.895,-12,4,10,14,-,Resistor
SWEST,Landulph 132 kV,MILE1_113,132,MILE3_1T0,33,Updated,YNd1,0.771,24.333,20.683,-12,6,45,90,-,Earthing Transformer + Resistor
SWEST,Landulph 132 kV,MILE1_213,132,MILE3_2T0,33,Updated,YNd1,0.781,24.556,20.872,-12,6,45,90,-,Earthing Transformer + Resistor
SWEST,Landulph 132 kV,MODB3_1H0,33,MODB5_1T0,11,Updated,Dyn11,7.948,108.345,92.093,-5,11,7.5,15,-,Solid
SWEST,Landulph 132 kV,NEOT3_1H0,33,NEOT5_1T0,11,Updated,Yyn0,10.610,140.600,843.600,-12,4,5,6.25,-,Arc Suppression Coil
SWEST,Landulph 132 kV,NEWF3_1H4,33,NEWF5_1T0,11,Updated,Dyn11,11.689,142.080,120.768,-12,4,5,6.25,-,Solid
SWEST,Landulph 132 kV,NEWF3_2H4,33,NEWF5_2T0,11,Updated,Dyn11,11.603,140.000,119.000,-12,4,5,6.25,-,Solid
SWEST,Landulph 132 kV,NEWS3J,33,NEWS5_1T0,11,Updated,Dyn11,5.556,111.028,94.374,-12,4,12,24,7.599999905,Resistor
SWEST,Landulph 132 kV,NEWS3K,33,NEWS5_2T0,11,Updated,Dyn11,6.493,97.401,82.791,-12,4,10,14,7.599999905,Resistor
SWEST,Landulph 132 kV,OLDL3J,33,OLDL5_2T0,11,Updated,Dy11,4.205,101.652,0.000,-12,4,12,24,9.119999886,Shared Resistor
SWEST,Landulph 132 kV,OLDL3K,33,OLDL5_1T0,11,Updated,Dy11,4.350,100.341,0.000,-12,4,12,24,9.119999886,Shared Resistor
SWEST,Landulph 132 kV,PENS3_1H0,33,PENS5_1T0,11,Existing,Yyn0,16.000,158.000,948.000,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,PENS3_2H0,33,PENS5_2T0,11,Existing,Yyn0,11.590,143.734,1131.863,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,PLYM1_110,132,PLYM3_#1T0,33,Updated,YNd1,0.394,25.114,21.347,-12,6,40,60,-,Earthing Transformer
SWEST,Landulph 132 kV,PLYM1_210,132,PLYM3_#2T0,33,Updated,YNd1,0.392,25.080,21.318,-12,6,40,60,-,Earthing Transformer
SWEST,Landulph 132 kV,PLYM1_GT3,132,PLYM3_#3T0,33,Updated,YNd1,1.039,28.918,23.006,-12,6,30,60,-,Earthing Transformer
SWEST,Landulph 132 kV,PLYS3,33,PLYS5_1T0,11,Updated,Dyn11,4.667,96.409,81.948,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,PRIR3J,33,PRIR5_1T0,11,Updated,Dyn11,4.399,99.921,84.933,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,PRIR3K,33,PRIR5_2T0,11,Updated,Dyn11,4.399,99.921,84.933,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,SALT3_#1H0,33,SALT5_1T0,11,Updated,Yyn0,4.600,98.900,84.065,-12,4,12,24,-,Solid
SWEST,Landulph 132 kV,SALT3_#2H0,33,SALT5_2T0,11,Updated,Yyn0,4.600,98.900,84.065,-12,4,12,24,-,Solid
SWEST,Landulph 132 kV,SAWX3_#1H0,33,SAWX5_1T0,11,Existing,Yyn0,10.780,145.000,870.000,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,SAWX3_#2H0,33,SAWX5_2T0,11,Existing,Yyn0,10.780,145.000,870.000,-12,4,5,6.25,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,SLEV3J,33,SLEV5_1T0,11,Updated,Dyn11,4.292,97.528,82.899,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,SLEV3K,33,SLEV5_2T0,11,Updated,Dyn11,5.365,90.537,76.956,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,STEN3_1H0,33,STEN5_1T0,11,Updated,Dyn11,6.264,97.399,82.789,-12,4,10,14,9.119999886,Resistor
SWEST,Landulph 132 kV,STEN3_2H0,33,STEN5_2T0,11,Updated,Dyn11,6.320,97.295,82.701,-12,4,10,14,9.119999886,Resistor
SWEST,Landulph 132 kV,STWA3_MAIN1,33,STWA5_1T0,11,Updated,Dyn11,4.418,100.763,85.648,-12,4,12,24,9.119999886,Shared Resistor
SWEST,Landulph 132 kV,STWA3_MAIN2,33,STWA5_2T0,11,Updated,Dyn11,4.597,100.329,85.280,-12,4,12,24,9.119999886,Shared Resistor
SWEST,Landulph 132 kV,STWA3_MAIN3,33,STWB5_3T0,11,Updated,Dyn11,4.556,103.497,87.973,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,STWA3_MAIN4,33,STWB5_4T0,11,Updated,Dyn11,11.100,110.440,93.874,-12,4,12,24,9.119999886,Resistor
SWEST,Landulph 132 kV,TAVI3_1H0,33,TAVI5_1T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,10,10,-,Resistor
SWEST,Landulph 132 kV,TAVI3_2H3,33,TAVI5_2T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,10,10,-,Resistor
SWEST,Landulph 132 kV,TORA3_1H4,33,TORA5_1T0,11,Updated,Yyn0,8.098,99.200,595.200,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,TORA3_2H4,33,TORA5_2T0,11,Updated,Yyn0,8.169,99.733,598.398,-12,4,7.5,15,-,Shared Arc Suppression Coil
SWEST,Landulph 132 kV,TORT3_1H0,33,TORT5_1T0,11,Existing,Yyn0,11.792,141.911,1265.061,-12,4,5,6.25,-,Arc Suppression Coil
SWEST,Landulph 132 kV,TORY3_1H4,33,TORY5_1T0,11,Updated,Dyn11,4.380,99.570,84.635,-12,4,12,24,15.23999977,Resistor
SWEST,Landulph 132 kV,TORY3_2H4,33,TORY5_2T0,11,Updated,Dyn11,5.729,98.375,83.619,-12,4,12,24,-,Resistor
SWEST,Landulph 132 kV,WESM3_1H4,33,WESM5_1T0,11,Updated,Dyn11,7.600,96.200,81.770,-12,4,10,14,-,Resistor
SWEST,Landulph 132 kV,WESM3_2H4,33,WESM5_2T0,11,Updated,Dyn11,6.467,97.301,82.710,-12,4,10,14,-,Resistor
SWEST,Landulph 132 kV,YELV3_1H4,33,YELV5_1T0,11,Existing,Dyn11,8.100,119.000,101.150,-8,8,8,16,9.119999886,Resistor
SWEST,Landulph 132 kV,YELV3_2H4,33,YELV5_2T0,11,Updated,Dyn11,6.300,97.900,83.215,-12,4,10,10,9.119999886,Resistor
SWEST,Melksham 132 kV,BAEA3_MAIN1,33,BAEA5_1T0,11,Updated,Dyn11,5.590,98.940,84.099,-12,4,12,24,9.119999886,Resistor
SWEST,Melksham 132 kV,BAEA3_MAIN2,33,BAEA5_2T0,11,Updated,Dyn11,5.450,98.050,83.342,-12,4,12,24,9.119999886,Resistor
SWEST,Melksham 132 kV,BAEA3_MAIN3,33,BAEA5_3T0,11,Updated,Dyn11,4.951,92.999,79.049,-12,4,12,24,9.119999886,Resistor
SWEST,Melksham 132 kV,BATH1_113,132,BATH3_#1T0,33,Updated,YNd1,0.767,23.444,19.927,-12,6,45,90,45.75999832,Earthing Transformer + Resistor
SWEST,Melksham 132 kV,BATH1_213,132,BATH3_#2T0,33,Updated,YNd1,0.767,23.444,19.927,-12,6,45,90,45.75999832,Earthing Transformer + Resistor
SWEST,Melksham 132 kV,COMP3J,33,COMP7_1T0,6.6,Updated,Dyn11,4.828,100.536,85.456,-12,4,11.5,23,9.119999886,Resistor
SWEST,Melksham 132 kV,COMP3K,33,COMP7_2T0,6.6,Updated,Dyn11,4.764,101.627,86.383,-12,4,11.5,23,9.119999886,Resistor
SWEST,Melksham 132 kV,DORS3J,33,DORS7_1T0,6.6,Updated,Dyn11,6.280,118.170,100.440,-12,4,12,24,9.119999886,Resistor
SWEST,Melksham 132 kV,DORS3K,33,DORS7_2T0,6.6,Updated,Dyn11,6.425,99.125,84.256,-12,4,12,24,9.119999886,Resistor
SWEST,Melksham 132 kV,DORS3L,33,DORS7_3T0,6.6,Updated,Dyn11,5.910,104.750,89.038,-12,4,12,24,9.119999886,Resistor
SWEST,Melksham 132 kV,DORS3M,33,DORS7_4T0,6.6,Updated,Dyn11,5.770,99.670,84.719,-12,4,12,24,9.119999886,Resistor
SWEST,Melksham 132 kV,ENTH3J,33,ENTH7_1T0,6.6,Updated,Dyn11,4.990,100.311,85.264,-12,4,11.5,23,9.119999886,Resistor
SWEST,Melksham 132 kV,ENTH3K,33,ENTH7_2T0,6.6,Updated,Dyn11,4.877,100.317,85.269,-12,4,11.5,23,9.119999886,Resistor
SWEST,Melksham 132 kV,OLDF3J,33,OLDF7_1T0,6.6,Updated,Dyn11,6.495,94.778,80.561,-12,4,10,10,5.519999981,Resistor
SWEST,Melksham 132 kV,OLDF3K,33,OLDF7_2T0,6.6,Updated,Dyn11,6.540,94.975,80.729,-12,4,10,10,5.519999981,Resistor
SWEST,Melksham 132 kV,PARS3J,33,PARS7_1T0,6.6,Updated,Dyn11,7.060,106.770,90.750,-12,4,10,10,5.519999981,Resistor
SWEST,Melksham 132 kV,PARS3K,33,PARS7_2T0,6.6,Updated,Dyn11,7.030,104.760,89.050,-12,4,10,10,5.519999981,Resistor
SWEST,Melksham 132 kV,TWER3_#1H0,33,TWER7_1T0,6.6,Updated,Dyn11,5.217,115.549,98.217,-12,4,12,24,-,Resistor
SWEST,Melksham 132 kV,TWER3_#2H0,33,TWER7_2T0,6.6,Updated,Dyn11,5.262,115.547,98.215,-12,4,12,24,-,Resistor
SWEST,Sandford 132,WINS3_2H4,33,WINS5_2T0,11,Removed,Dyn11,10.000,101.957,86.663,-14,5,12,24,-,Resistor
SWEST,Sandford 132 kV,AXBR3_#1H0,33,AXBR5_1T0,11,Updated,Dyn11,17.200,139.400,118.490,-12,4,7.5,15,-,Resistor
SWEST,Sandford 132 kV,AXBR3_#2H0,33,AXBR5_2T0,11,Updated,Dyn11,17.200,138.000,117.300,-12,4,7.5,15,-,Resistor
SWEST,Sandford 132 kV,BAIR3_1H4,33,BAIR5_1T0,11,Updated,Dyn11,8.921,99.267,84.377,-12,4,7.5,15,-,Resistor
SWEST,Sandford 132 kV,BAIR3_2H4,33,BAIR5_2T0,11,Updated,Dyn11,8.921,99.267,84.377,-12,4,7.5,15,-,Resistor
SWEST,Sandford 132 kV,BLAG3_1H4,33,BLAG5_1T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,5,-,Solid
SWEST,Sandford 132 kV,BOUR3_1H3,33,BOUR5_1T0,11,Updated,Dyn11,4.884,111.999,95.199,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,BOUR3_2H3,33,BOUR5_2T0,11,Updated,Dyn11,4.897,111.366,94.661,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,CHED3_1H0,33,CHED5_1T0,11,Updated,Dyn11,7.038,110.443,93.876,-12,4,7.5,15,6.079999924,-
SWEST,Sandford 132 kV,CHES3_1H4,33,CHES5_1T0,11,Updated,Dyn11,8.000,159.800,135.830,-12,4,5,6.25,-,Resistor
SWEST,Sandford 132 kV,CHES3_2H4,33,CHES5_2T0,11,Updated,Dyn11,6.730,141.440,120.220,-12,4,5,5,-,Resistor
SWEST,Sandford 132 kV,CHUG3_MAIN1,33,CHUG5_2T0,11,Updated,Dyn11,7.560,107.070,91.010,-12,4,7.5,15,7.5,Solid
SWEST,Sandford 132 kV,CHUR1_#110,132,CHUR3_1T0,33,Updated,YNd1,0.475,24.812,21.090,-12,6,60,90,75.44799805,Earthing Transformer
SWEST,Sandford 132 kV,CHUR1_#210,132,CHUR3_2T0,33,Updated,YNd1,0.373,23.475,19.954,-12,6,60,90,75.44799805,Earthing Transformer + Resistor
