Licence,GSP Group,Node 1,Operating Voltage 1,Node 2,Operating Voltage 2,Status,Vector Group,R1,X1,X0,Min Tap,Max Tap,Nominal Rating,Emergency Rating,Reverse Power Capability,Method of Earthing
SWEST,Sandford 132 kV,COMM3_1L3,33,COMM5_1T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,5,3,Solid
SWEST,Sandford 132 kV,CONG3_1H4,33,CONG5_1T0,11,Updated,Dyn11,12.012,115.125,97.856,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,CONG3_2H4,33,CONG5_2T0,11,Updated,Dyn11,6.100,111.420,94.700,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,EASB3_MAIN1,33,EASB5_2T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,5,-,Solid
SWEST,Sandford 132 kV,LYPF3_1H4,33,LYPF5_1T0,11,Updated,Dyn11,5.447,99.267,84.377,-12,4,12,24,9.119999886,Resistor
SWEST,Sandford 132 kV,LYPF3_2H4,33,LYPF5_2T0,11,Updated,Dyn11,4.816,110.980,94.332,-12,4,12,24,9.119999886,Resistor
SWEST,Sandford 132 kV,NASE3_1H4,33,NASE5_1T0,11,Updated,Dyn11,5.686,97.292,82.698,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,NASE3_2H4,33,NASE5_2T0,11,Updated,Dyn11,6.602,100.780,85.663,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,WESC3J,33,WESC5_1T0,11,Updated,Dyn11,4.340,112.830,95.910,-12,4,12,24,9.119999886,Resistor
SWEST,Sandford 132 kV,WESC3K,33,WESC5_2T0,11,Updated,Dyn11,4.340,112.830,95.910,-12,4,12,24,9.119999886,Resistor
SWEST,Sandford 132 kV,WEST1_110,132,WEST3_1T0,33,Updated,YNd1,0.870,28.000,23.800,-12,6,30,60,36.56000137,Earthing Transformer
SWEST,Sandford 132 kV,WEST1_210,132,WEST3_2T0,33,Updated,YNd1,1.080,25.433,21.618,-12,6,30,60,36.56000137,Earthing Transformer
SWEST,Sandford 132 kV,WEST3_#1H0,33,LOCR5_1T0,11,Updated,Dyn11,6.080,110.830,94.210,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,WEST3_#2H0,33,LOCR5_2T0,11,Updated,Dyn11,4.300,110.920,94.282,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,WEST3_#3H0,33,LOCR5_3T0,11,Updated,Dyn11,5.251,111.488,94.764,-12,4,12,24,-,Resistor
SWEST,Sandford 132 kV,WINS3_#1H0,33,WINS5_1T0,11,Updated,Dyn11,5.400,109.270,92.879,-12,4,7.5,15,-,Resistor
SWEST,Sandford 132 kV,WINS3_#2H0,33,WINS5_2T0,11,New,Dyn11,7.051,110.360,93.805,-12,4,7.5,15,-,Resistor
SWEST,Sandford 132 kV,WWIC3_MAIN1,33,WWIC5_1T0,11,Updated,Dyn11,6.400,106.600,90.610,-12,4,7.5,15,9.119999886,Resistor
SWEST,Sandford 132 kV,WWIC3_MAIN2,33,WWIC5_2T0,11,Updated,Dyn11,6.400,106.500,90.525,-12,4,7.5,15,9.119999886,Resistor
SWEST,Seabank 132 kV,ASHL3J,33,ASHL5_1T0,11,Updated,Dyn11,7.520,106.000,90.100,-12,4,7.5,15,9.119999886,Resistor
SWEST,Seabank 132 kV,ASHL3K,33,ASHL5_2T0,11,Updated,Dyn11,7.574,106.400,90.440,-12,4,7.5,15,9.119999886,Resistor
SWEST,Seabank 132 kV,AVMO3J,33,AVMO7_1T0,6.6,Updated,Dyn11,18.000,93.000,79.050,-12,4,15,18.75,9.119999886,Resistor
SWEST,Seabank 132 kV,AVMO3K,33,AVMO7_2T0,6.6,Updated,Dyn11,18.000,93.000,79.050,-12,4,15,18.75,9.119999886,Resistor
SWEST,Seabank 132 kV,AVMO3L,33,AVMO7_3T0,6.6,Updated,Dyn11,18.000,93.000,79.050,-12,4,15,18.75,9.119999886,Resistor
SWEST,Seabank 132 kV,AVOH3J,33,AVOH5_1T0,11,Updated,Dyn11,4.300,111.080,94.420,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,AVOH3K,33,AVOH5_2T0,11,Updated,Dyn11,4.310,111.670,94.920,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,AVOH3L,33,AVOH5_3T0,11,Updated,Dyn11,6.110,111.830,95.060,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,AVON1_#110,132,AVON3_#1T0,33,Updated,YNd1,1.047,24.656,20.957,-12,6,60,90,45.75999832,Earthing Transformer + Resistor
SWEST,Seabank 132 kV,AVON1_#210,132,AVON3_#2T0,33,Updated,YNd1,1.052,24.867,21.137,-12,6,60,90,45.75999832,Earthing Transformer + Resistor
SWEST,Seabank 132 kV,BHAL3,33,BHAL5_1T0,11,Updated,Dyn11,6.933,68.986,58.638,-12,4,12,18,9.300000191,Resistor
SWEST,Seabank 132 kV,CAIR3_T1,33,CAIR5_1T0,11,Updated,Dyn11,6.090,111.000,94.350,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,CAIR3_T2,33,CAIR5_2T0,11,Updated,Dyn11,6.120,112.330,95.480,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,CAIR3_T3,33,CAIR5_3T0,11,Updated,Dyn11,6.090,111.170,94.490,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,CAIR3_T4,33,CAIR5_4T0,11,Updated,Dyn11,6.110,111.750,94.990,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,CHEM3_1H0,33,CHEM5_1T0,11,Updated,Dyn11,17.200,139.000,118.150,-12,0,5,5,-,Solid
SWEST,Seabank 132 kV,CLEV3_1H4,33,CLEV5_1T0,11,Updated,Dyn11,6.200,96.800,82.280,-12,4,10,14,-,Resistor
SWEST,Seabank 132 kV,CLEV3_2H4,33,CLEV5_2T0,11,Updated,Dyn11,7.239,103.050,87.593,-12,4,10,14,-,Resistor
SWEST,Seabank 132 kV,DIND3_#2H0,33,DIND5_2T0,11,Updated,Dyn11,14.240,137.470,116.849,-12,0,5,5,-,Solid
SWEST,Seabank 132 kV,EASG3,33,EASG5_1T0,11,Updated,Dyn11,7.053,110.943,94.301,-12,4,7.5,15,-,Solid
SWEST,Seabank 132 kV,EVER3_1H4,33,EVER5_1T0,11,Updated,Dyn11,6.631,97.775,56.004,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,EVER3_2H4,33,EVER5_2T0,11,Updated,Dyn11,7.580,107.600,91.460,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,FOXH3_1H4,33,FOXH5_1T0,11,Updated,Dyn11,7.617,108.670,92.370,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,FOXH3_2H4,33,FOXH5_2T0,11,Updated,Dyn11,7.680,110.400,93.840,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,GASL3_MAIN1,33,GASL5_1T0,11,Updated,Dyn11,5.110,78.250,66.513,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,GASL3_MAIN2,33,GASL5_2T0,11,Updated,Dyn11,5.110,78.250,66.513,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,HIGL3_#2H0,33,HIGL5_2T0,11,Updated,Dyn11,6.600,109.100,92.700,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,HIGL3_1H4,33,HIGL5_1T0,11,Updated,Dyn11,7.448,103.867,88.287,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,KEYE3_1H4,33,KEYE5_1T0,11,Updated,Dyn11,6.321,99.800,84.830,-12,4,10,10,9.119999886,Resistor
SWEST,Seabank 132 kV,KEYE3_2H0,33,KEYE5_2T0,11,Updated,Dyn11,8.016,112.648,95.751,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,KINW3J,33,KINW5_1T0,11,Updated,Dyn11,2.445,79.012,67.160,-12,4,20,40,11.43000031,Resistor
SWEST,Seabank 132 kV,KINW3K,33,KINW5_2T0,11,Updated,Dyn11,2.778,79.218,67.335,-12,4,20,40,-,Resistor
SWEST,Seabank 132 kV,MIDN3_1H4,33,MIDN5_1T0,11,Updated,Dyn11,3.520,102.440,87.074,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,MIDN3_2H4,33,MIDN5_2T0,11,Updated,Dyn11,3.633,102.850,87.422,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,NEWB3_1H4,33,NEWB5_1T0,11,Updated,Dyn11,8.980,100.600,85.510,-12,4,7.5,15,7.619999886,Resistor
SWEST,Seabank 132 kV,NEWB3_2H4,33,NEWB5_2T0,11,Updated,Dyn11,7.904,110.919,94.281,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,PAUL3_#1H0,33,PAUL5_1T0,11,Updated,Dyn11,7.779,107.719,91.562,-12,4,7.5,7.5,-,Resistor
SWEST,Seabank 132 kV,PAUL3_#2H0,33,PAUL5_2T0,11,Updated,Dyn11,7.894,108.112,91.895,-12,4,7.5,15,-,Resistor
SWEST,Seabank 132 kV,PEAS3_MAIN1,33,PEAS5_1T0,11,Updated,Dyn11,17.200,172.200,146.370,-8,2,5,5,-,Solid
SWEST,Seabank 132 kV,POIS1_110,132,POIS3_1T0,33,Existing,YNd1,1.378,28.467,24.197,-9,9,30,60,18.31999969,Earthing Transformer
SWEST,Seabank 132 kV,POIS1_210,132,POIS3_2T0,33,Existing,YNd1,4.320,27.833,23.658,-9,9,30,60,18.31999969,Earthing Transformer
SWEST,Seabank 132 kV,RADS1_#110,132,RADS3_#1T0,33,Updated,YNd1,0.564,24.516,22.813,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Seabank 132 kV,RADS1_#210,132,RADS3_#2T0,33,Updated,YNd1,0.552,24.472,20.801,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Seabank 132 kV,SEBB1_110,132,SEBB3_#1T0,33,Updated,YNd1,0.409,25.252,21.464,-12,6,60,90,-,Earthing Transformer
SWEST,Seabank 132 kV,SEBB1_210,132,SEBB3_#2T0,33,Updated,YNd1,0.410,25.141,21.370,-12,6,60,90,-,Earthing Transformer
SWEST,Seabank 132 kV,SERC1_110,132,SERC5,11,New,YNd1,1.125,18.716,15.909,-10,10,41,41,-,-
SWEST,Seabank 132 kV,SHEM3_1H4,33,SHEM5_1T0,11,Updated,Dyn11,4.300,110.920,94.282,-12,4,12,24,-,Resistor
SWEST,Seabank 132 kV,SHEM3_2H4,33,SHEM5_2T0,11,Updated,Dyn11,4.300,111.000,94.350,-12,4,12,24,-,Resistor
SWEST,Seabank 132 kV,STOB3_1H5,33,STOB5_3T0,11,Updated,Dyn11,4.845,95.529,81.200,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,STOB3_MAIN2,33,STOB5_2T0,11,Updated,Dyn11,4.830,98.055,83.347,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,WESD3J,33,WESD5_1T0,11,Updated,Dyn11,4.227,101.579,86.342,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,WESD3K,33,WESD5_2T0,11,Updated,Dyn11,3.808,101.595,86.356,-12,4,12,24,9.119999886,Resistor
SWEST,Seabank 132 kV,WESG3_#1H0,33,WESG5_1T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,5,-,Solid
SWEST,Seabank 132 kV,WHAQ3_MAIN1,33,WHAQ5_1T0,11,Updated,Dyn11,10.000,100.000,85.000,-12,4,9,10,7,Resistor
SWEST,Taunton 132 kV,ALCO3_1H3,33,ALCO5_1T0,11,Updated,Dyn11,5.063,110.606,94.015,-12,4,12,24,9.119999886,Resistor
SWEST,Taunton 132 kV,ALCO3_2H3,33,ALCO5_2T0,11,Updated,Dyn11,4.236,102.913,87.476,-12,4,12,24,9.119999886,Resistor
SWEST,Taunton 132 kV,BOWX1_113,132,BOWX3_#1T0,33,Updated,YNd1,0.393,25.064,21.304,-12,6,40,60,36.56000137,Earthing Transformer
SWEST,Taunton 132 kV,BOWX1_213,132,BOWX3_#2T0,33,Updated,YNd1,0.389,24.980,21.233,-12,6,40,60,36.56000137,Earthing Transformer
SWEST,Taunton 132 kV,BOWX3_#1H0,33,BOWX5_1T0,11,Updated,Dyn11,7.172,102.750,87.337,-12,4,8,16,6.079999924,Resistor
SWEST,Taunton 132 kV,BOWX3_#2H0,33,BOWX5_2T0,11,Updated,Dyn11,6.900,102.894,87.460,-12,4,8,16,6.079999924,Resistor
SWEST,Taunton 132 kV,CULM3_MAIN1,33,CULM5_1T0,11,Updated,Dyn11,7.084,109.438,93.022,-10,3,7.5,15,-,Solid
SWEST,Taunton 132 kV,EXEB3_#1H0,33,EXEB5_1T0,11,Updated,Dyn11,8.885,110.844,94.218,-12,4,7.5,15,4.559999943,Resistor
SWEST,Taunton 132 kV,EXEB3_#2H0,33,EXEB5_2T0,11,Updated,Dyn11,8.831,110.581,93.994,-12,4,7.5,15,4.559999943,Resistor
SWEST,Taunton 132 kV,HOLF3_2H3,33,HOLF5_2T0,11,Updated,Dyn11,10.760,144.400,122.740,-12,4,5,6.25,-,Solid
SWEST,Taunton 132 kV,LUCB3_MAIN1,33,LUCB5_1T0,11,Updated,Dyn11,10.760,144.600,122.910,-12,4,5,6.25,-,Solid
SWEST,Taunton 132 kV,LYDS3_1H3,33,LYDS5_1T0,11,Updated,Dyn11,17.200,172.200,146.370,-12,4,5,6.25,6.079999924,Solid
SWEST,Taunton 132 kV,LYDS3_2H3,33,LYDS5_2T0,11,Updated,Dyn11,14.600,163.099,138.634,-12,4,5,6.25,6.079999924,Solid
SWEST,Taunton 132 kV,PERI3_1H3,33,PERI5_1T0,11,Updated,Dyn11,5.944,98.922,84.084,-12,4,7.5,15,6.400000095,Resistor
SWEST,Taunton 132 kV,PRIO3_#1H0,33,PRIO5_1T0,11,Updated,Dyn11,4.431,98.100,83.385,-12,4,10,14,18.31999969,Resistor
SWEST,Taunton 132 kV,PRIO3_#2H0,33,PRIO5_2T0,11,Updated,Dyn11,4.431,98.100,83.385,-12,4,10,14,18.31999969,Resistor
SWEST,Taunton 132 kV,STAP3_1H3,33,STAP5_1T0,11,Updated,Dyn11,4.412,91.633,77.888,-12,4,12,24,9.119999886,Resistor
SWEST,Taunton 132 kV,STAP3_2H3,33,STAP5_2T0,11,Updated,Dyn11,4.336,92.725,78.816,-12,4,12,24,9.119999886,Resistor
SWEST,Taunton 132 kV,TAUL3_#1H0,33,TAUL5_1T0,11,Updated,Dyn11,2.603,81.208,69.027,-12,4,20,40,6.079999924,Resistor
SWEST,Taunton 132 kV,TAUL3_#3H0,33,TAUL5_3T0,11,Updated,Dyn11,2.611,81.008,68.857,-12,4,20,40,6.079999924,Resistor
SWEST,Taunton 132 kV,TAUN1_110,132,TAUN3_#1T0,33,Updated,YNd1,0.560,24.440,20.770,-12,6,45,90,-,Earthing Transformer + Resistor
SWEST,Taunton 132 kV,TAUN1_210,132,TAUN3_#2T0,33,Updated,YNd1,0.346,24.375,20.719,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Taunton 132 kV,TAUN1_310,132,TAUN3_#3T0,33,Updated,YNd1,0.413,25.219,21.436,-12,6,60,90,-,Earthing Transformer + Resistor
SWEST,Taunton 132 kV,TRUL3_1H3,33,TRUL5_1T0,11,Updated,Dyn11,6.080,101.075,94.140,-12,4,12,24,-,Resistor
SWEST,Taunton 132 kV,TRUL3_2H3,33,TRUL5_2T0,11,Updated,Dyn11,6.449,99.971,84.975,-12,4,12,24,-,Resistor
SWEST,Taunton 132 kV,WELN3_1H3,33,WELN5_1T0,11,Updated,Dyn11,16.000,162.000,137.700,-12,4,5,5,-,-
SWEST,Taunton 132 kV,WELN3_2H3,33,WELN5_2T0,11,Updated,Dyn11,16.000,162.000,137.700,-12,4,5,5,-,-
SWEST,Taunton 132 kV,WELT3_MAIN1,33,WELT5_1T0,11,Updated,Dyn11,4.188,100.783,85.665,-12,4,12,24,9.119999886,Resistor
SWEST,Taunton 132 kV,WELT3_MAIN2,33,WELT5_2T0,11,Updated,Dyn11,4.169,99.913,84.926,-12,4,12,24,9.119999886,Resistor
SWEST,Taunton 132 kV,WIVE3_1H3,33,WIVE5_1T0,11,Updated,Dyn11,7.750,112.400,95.540,-12,4,7.5,15,9.119999886,Resistor
SWEST,Taunton 132 kV,WIVE3_2H3,33,WIVE5_2T0,11,Updated,Dyn11,7.770,113.200,96.220,-12,4,7.5,15,9.119999886,Resistor
WMID,Bishops Wood 132kV,BISC3_1H3,33,BISC5_1T0,11,Updated,Yy0,12.780,155.290,0.000,-12,4,5,6.25,-,Resistor
WMID,Bishops Wood 132kV,BODE6_1H3,66,BODE5_1T0,11,Updated,Yy0,8.806,109.735,0.000,-14,1,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,BODE6_2H3,66,BODE5_2T0,11,Updated,Yy0,7.784,105.472,0.000,-12,0,10,13,-,Resistor
WMID,Bishops Wood 132kV,BROM6_1H3,66,BROM5_1T0,11,Updated,Dd0,7.663,119.025,0.000,-12,0,10,13,-,Earthing Transformer + Resistor
WMID,Bishops Wood 132kV,BROM6_2H3,66,BROM5_2T0,11,Updated,Yyn0,7.083,120.009,720.054,-12,0,10,13,-,Resistor
WMID,Bishops Wood 132kV,CLEM3_1H3,33,CLEM5_1T0,11,Updated,Yyn0,8.290,118.626,711.758,-15,1,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,CLEM3_2H3,33,CLEM5_2T0,11,Updated,Yyn0,8.530,118.630,711.780,-12,4,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,CRAA3_1H3,33,CRAA5_1T0,11,Updated,Yy0,9.390,124.240,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Bishops Wood 132kV,CRAA3_4H3,33,CRAA5_4T0,11,Updated,Yy0,11.886,113.305,0.000,-16,0,6,12,-,Shared Resistor
WMID,Bishops Wood 132kV,DROI6_1H3,66,DROI5_1T0,11,Updated,Yy0,2.920,79.590,0.000,-13,3,20,40,-,Resistor
WMID,Bishops Wood 132kV,DROI6_2H3,66,DROI5_2T0,11,Updated,Yy0,2.910,79.220,0.000,-13,3,20,40,-,Resistor
WMID,Bishops Wood 132kV,DYMO6_1H3,66,DYMO5_1T0,11,Updated,Yy0,8.012,109.625,0.000,-12,0,10,13,-,Resistor
WMID,Bishops Wood 132kV,HERE1_113,132,HERE6_GT1,66,Updated,YNd1,0.539,19.700,17.733,-12,6,30,60,-,Earthing Transformer + Reactor
WMID,Bishops Wood 132kV,HERE1_213,132,HERE6_GT2,66,Updated,YNd1,0.602,18.950,17.067,-12,6,30,60,-,Earthing Transformer + Reactor
WMID,Bishops Wood 132kV,HERE1_313,132,HERE6_GT3,66,Updated,YNd1,0.380,13.160,12.390,-12,6,45,90,-,Earthing Transformer
WMID,Bishops Wood 132kV,KENS6_1H3,66,KENS5_1T0,11,Updated,Yyn0,7.542,105.252,957.545,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,KENS6_2H3,66,KENS5_2T0,11,Updated,Yyn0,7.549,104.056,863.681,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,KIDD3_#3H0,33,KIDD5_3T0,11,Updated,Yyn0,2.721,87.286,512.974,-12,4,20,40,-,Resistor
WMID,Bishops Wood 132kV,KINV3_1H3,33,KINV5_1T0,11,Updated,Yy0,7.179,110.609,0.000,-13,1,10,10,-,Shared Resistor
WMID,Bishops Wood 132kV,KITO6_1H3,66,KITO5_1T0,11,Updated,Yyn0,6.565,120.632,877.874,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,KITO6_2H3,66,KITO5_2T0,11,Updated,Yyn0,6.623,120.993,879.510,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,KNIG6_#2H0,66,KNIG5_2T0,11,Updated,Yy0,7.430,104.360,0.000,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,LEDB6_1H3,66,LEDB5_1T0,11,Updated,Yy0,5.979,105.017,0.000,-12,0,12,24,-,Shared Resistor
WMID,Bishops Wood 132kV,LEEB3_2H3,33,LEEB5_2T0,11,Updated,Dy11,8.860,122.690,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Bishops Wood 132kV,LEOM6_1H3,66,LEOM5_1T0,11,Updated,Yyn0,2.790,86.099,516.594,-16,0,20,40,-,Reactor
WMID,Bishops Wood 132kV,LEOM6_3H3,66,LEOM5_3T0,11,Updated,Yyn0,2.793,85.115,510.690,-16,0,20,40,-,Reactor
WMID,Bishops Wood 132kV,LOWC6_1H3,66,LOWC5_1T0,11,Updated,Yy0,12.675,142.087,0.000,-12,0,7.5,15,-,Solid
WMID,Bishops Wood 132kV,LUDL1_#210C,132,LUDL3_2T0C,33,Updated,YNd1,0.485,22.278,20.830,-12,6,45,90,-,Earthing Transformer
WMID,Bishops Wood 132kV,LUDL1_#310,132,LUDL3_3T0,33,Updated,YNd1,0.480,22.200,20.890,-12,6,45,90,-,Earthing Transformer
WMID,Bishops Wood 132kV,LUDL1_213B,132,LUDL6_2T0B,66,Updated,YNd1,0.743,18.250,16.500,-12,6,30,60,-,Earthing Transformer
WMID,Bishops Wood 132kV,LUDL3_1H0,33,LUDL5_1T0,11,Updated,Yy0,4.508,85.689,0.000,-14,0,15,15,-,Shared Resistor
WMID,Bishops Wood 132kV,LUDL3_2H0,33,LUDL5_2T0,11,Updated,Yy0,4.416,84.815,0.000,-14,0,15,15,-,Shared Resistor
WMID,Bishops Wood 132kV,MADL6_1H3,66,MADL5_1T0,11,Updated,Yy0,7.670,104.350,0.000,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,MADL6_2H3,66,MADL5_2T0,11,Updated,Yy0,9.275,119.499,0.000,-12,0,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,MALV1_113,132,MALV5_1T0,11,Updated,YNd1,2.767,72.333,72.333,-12,6,15,30,-,Earthing Transformer
WMID,Bishops Wood 132kV,MALV1_313,132,MALV5_3T0,11,Updated,YNd1,2.736,73.000,73.000,-12,6,15,30,-,Earthing Transformer
WMID,Bishops Wood 132kV,NEEN6_#1H0,66,NEEN5_1T0,11,Updated,Yy0,5.530,85.980,0.000,-13,3,12,24,-,Resistor
WMID,Bishops Wood 132kV,NEEN6_2H3,66,NEEN5_2T0,11,Updated,Yy0,4.165,107.476,0.000,-12,0,12,15.60000038,-,Resistor
WMID,Bishops Wood 132kV,PETE6_1H3,66,PETE5_1T0,11,Updated,Yyn0,6.470,122.020,871.504,-13,3,7.5,15,-,Shared Resistor
WMID,Bishops Wood 132kV,PETE6_2H3,66,PETE5_2T0,11,Updated,Yyn0,6.810,121.930,870.380,-13,3,7.5,15,-,Shared Resistor
WMID,Bishops Wood 132kV,PORI6_#1H0,66,PORI5_1T0,11,Updated,Yyn0,6.560,123.478,868.032,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,PORI6_#2H0,66,PORI5_2T0,11,Updated,Yyn0,6.346,122.395,864.459,-13,3,7.5,15,-,Resistor
WMID,Bishops Wood 132kV,PRES6_1H3,66,PRES5_1T0,11,Updated,Yyn0,5.430,104.240,804.858,-13,3,12,24,-,Reactor
WMID,Bishops Wood 132kV,PRES6_3H3,66,PRES5_3T0,11,Updated,Yyn0,4.267,84.159,875.732,-13,3,12,24,-,Reactor
WMID,Bishops Wood 132kV,QUAT3_1H3,33,QUAT5_1T0,11,Updated,Yy0,6.230,104.926,0.000,-14,0,10,15,-,Solid
WMID,Bishops Wood 132kV,REDN6_3H3,66,REDN5_3T0,11,Updated,Yy0,2.189,68.994,0.000,-15,3,20,40,-,Resistor
WMID,Bishops Wood 132kV,ROSS6_2H3,66,ROSS5_2T0,11,Updated,Yyn0,5.372,94.633,677.174,-13,3,12,24,-,Shared Resistor
WMID,Bishops Wood 132kV,ROSS6_3H0,66,ROSS5_3T0,11,Updated,Yyn0,5.372,94.268,679.971,-13,3,12,24,-,Shared Resistor
WMID,Bishops Wood 132kV,SAIW6_2H3,66,SAIW5_2T0,11,Updated,Yy0,4.294,105.654,0.000,-12,0,12,15.60000038,-,Solid
WMID,Bishops Wood 132kV,STOC3_#1H0,33,STOC5_1T0,11,Updated,Yy0,8.360,119.350,0.000,-15,1,7.5,15,-,Solid
WMID,Bishops Wood 132kV,STOU1_GT1,132,STOU6_GT1,66,Unchanged,YNd1,0.504,20.149,19.163,-7,7,45,90,-,Earthing Transformer + Resistor
WMID,Bishops Wood 132kV,STOU1_GT2,132,STOU3_#2T0,33,Updated,YNd1,0.400,24.530,20.851,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Bishops Wood 132kV,STOU3_#5H0,33,STOU5_5T0,11,Updated,Dzn0,3.577,69.568,10.569,-13,1,20,26,-,Resistor
WMID,Bishops Wood 132kV,STOU6_3H3,66,STOU5_3T0,11,Updated,Yyn0,4.069,83.339,500.034,-12,0,16,20,-,Resistor
WMID,Bishops Wood 132kV,STOU6_4H3,66,STOU5_4T0,11,Updated,Yyn0,4.060,83.995,503.970,-12,0,16,20,-,Resistor
WMID,Bishops Wood 132kV,TENB3_1H3,33,TENB5_1T0,11,Updated,Dz0,2.874,81.487,0.000,-13,1,12,24,-,Shared Resistor
WMID,Bishops Wood 132kV,TENB3_2H3,33,TENB5_2T0,11,Updated,Dz0,2.874,81.487,0.000,-13,1,12,24,-,Shared Resistor
WMID,Bishops Wood 132kV,TIMB1_113,132,TIMB5_1T0,11,Updated,YNd1,2.733,74.333,74.333,-12,6,15,30,-,Earthing Transformer
WMID,Bishops Wood 132kV,TIMB1_213,132,TIMB5_2T0,11,Updated,YNd1,2.713,73.000,73.000,-12,6,15,30,-,Earthing Transformer
WMID,Bishops Wood 132kV,UPTW1_313,132,UPTW6_3T0,66,Updated,YNd1,0.386,13.183,12.449,-12,6,60,90,-,Earthing Transformer
WMID,Bishops Wood 132kV,UPTW6_1H3,66,UPTW5_1T0,11,Updated,Yy0,3.820,104.090,0.000,-13,3,20,40,-,Earthing Transformer
WMID,Bishops Wood 132kV,UPTW6_2H3,66,UPTW5_2T0,11,Updated,Yy0,5.480,63.939,0.000,-12,0,12,24,-,Earthing Transformer
WMID,Bishops Wood 132kV,WARN1_#310,132,WARN5_3T0,11,Updated,YNd1,1.962,82.000,70.000,-12,6,30,30,30,Earthing Transformer
WMID,Bishops Wood 132kV,WOOF6_1H3,66,WOOF5_1T0,11,Updated,Yyn0,8.463,112.066,672.396,-16,0,7.5,15,-,Reactor
WMID,Bishops Wood 132kV,WOOF6_3H3,66,WOOF5_3T0,11,Updated,Yyn0,8.372,110.318,661.908,-16,0,7.5,15,-,Reactor
WMID,Bishops Wood 132kV,WORC1_113,132,WORC5_1T0,11,Updated,YNd1,1.730,80.480,68.410,-12,6,15,30,-,Earthing Transformer
WMID,Bishops Wood 132kV,WORC1_213,132,WORC5_2T0,11,Updated,YNd1,2.279,86.600,80.000,-12,6,15,30,-,Earthing Transformer
WMID,Bishops Wood 132kV,WORC1_313,132,WORC5_3T0,11,Updated,YNd1,1.770,86.380,73.420,-12,6,15,30,-,Earthing Transformer
WMID,Bishops Wood 132kV,WRIB3_1H3,33,WRIB5_1T0,11,Updated,Yy0,5.407,123.570,0.000,-12,4,12,24,-,Shared Resistor
WMID,Bishops Wood 132kV,WRIB3_2H3,33,WRIB5_2T0,11,Updated,Dz0,2.748,64.816,0.000,-13,1,21.5,21.5,-,Shared Resistor
WMID,Bushbury 132kV,ALBR3_1H3,33,ALBR5_1T0A,11,Updated,Yy0,4.915,97.912,0.000,-14,0,12,24,-,Shared Resistor
WMID,Bushbury 132kV,BUSH1_113B,132,BUSH3_1T0B,33,Updated,YNd1,0.420,24.700,2074.000,-12,6,45,90,-,Earthing Transformer
WMID,Bushbury 132kV,BUSH1_313B,132,BUSH3_3T0B,33,Updated,YNd1,0.417,25.011,23.222,-12,6,45,90,-,Earthing Transformer
WMID,Bushbury 132kV,BUSH1_GT1C,132,BUSH5_1T0C,11,Updated,YNd1,3.017,73.467,73.467,-12,6,15,30,-,Earthing Transformer
WMID,Bushbury 132kV,BUSH1_GT2C,132,BUSH5_2T0C,11,Updated,YNd1,1.681,76.400,75.200,-12,6,15,30,-,Earthing Transformer
WMID,Bushbury 132kV,BUSH1_GT3C,132,BUSH5_3T0C,11,Updated,YNd1,1.740,80.980,68.830,-12,6,15,30,-,Earthing Transformer
WMID,Bushbury 132kV,FOUA3_1H3,33,FOUA5_1T0,11,Updated,Yy0,4.628,97.717,0.000,-12,4,11.5,23,-,Shared Resistor
WMID,Bushbury 132kV,FOUA3_2H3,33,FOUA5_2T0,11,Updated,Yy0,4.628,98.239,0.000,-12,4,11.5,23,-,Shared Resistor
WMID,Bushbury 132kV,IFIF3_MAIN1,33,IFIF5_1T0,11,Updated,Dz0,2.697,85.033,0.000,-12,4,20,40,-,Resistor
WMID,Bushbury 132kV,IFIF3_MAIN2,33,IFIF5_2T0,11,Updated,Dz0,2.667,85.252,0.000,-12,4,20,40,-,Resistor
WMID,Bushbury 132kV,IFIF3_MAIN3,33,IFIF5_3T0,11,Updated,Dz0,2.733,85.744,0.000,-12,4,20,40,-,Resistor
WMID,Bushbury 132kV,STAF1_113B,132,STAF5_T1B,11,Updated,YNyn0,1.118,45.683,3.676,-12,6,30,60,-,Resistor
WMID,Bushbury 132kV,STAS_GT1,132,STAS5_T1,11,Updated,YNyn0,1.134,39.370,0.000,-12,6,30,60,-,Resistor
WMID,Bustleholm 132kV,BUST1_#110,132,BUST5_1T0,11,Updated,YNd1,2.216,66.500,66.500,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Bustleholm 132kV,BUST1_213,132,BUST5_2T0,11,Updated,YNd1,2.204,66.000,66.000,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Bustleholm 132kV,BUST1_313,132,BUST5_3T0,11,Updated,YNd1,3.058,70.133,70.133,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Bustleholm 132kV,PERB1_113,132,PERB5_1T0,11,Updated,YNd1,1.770,92.980,79.033,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,PERB1_213,132,PERB5_2T0,11,Updated,YNd1,2.779,77.067,77.067,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,PERB1_313,132,PERB5_3T0,11,Updated,YNd1,1.770,82.980,70.533,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,RUSH1_113,132,RUSH5_1T0,11,Updated,YNd1,1.744,76.100,76.100,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,RUSH1_213,132,RUSH5_2T0,11,Updated,YNd1,1.679,75.867,75.867,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,RUSH1_313,132,RUSH5_3T0,11,Updated,YNd1,1.728,76.000,76.000,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,RUSH1_413,132,RUSH5_4T0,11,Updated,YNd1,1.722,75.933,75.933,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,SMET1_113C,132,SMET8_1T3,25,Updated,Yy0,2.500,67.700,0.000,-5,0,0,0,-,-
WMID,Bustleholm 132kV,SMET1_GT2B,132,SMET5_2T0B,11,Updated,YNd1,2.994,69.800,69.800,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,SMET1_GT3B,132,SMET5_3T0B,11,Updated,YNd1,2.626,65.867,65.867,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,SMET1_GT4B,132,SMET5_4T0B,11,Updated,YNd1,1.682,77.667,67.767,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,WALS1_313,132,WALS3_3T0,33,Updated,YNd1,0.400,24.970,21.225,-12,6,45,90,-,Earthing Transformer
WMID,Bustleholm 132kV,WING1_113,132,WING5_1T0,11,Updated,YNd1,2.861,70.333,70.333,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,WING1_213,132,WING5_2T0,11,Updated,YNd1,2.823,70.000,70.000,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,WING1_313,132,WING5_3T0,11,Updated,YNd1,1.976,72.000,67.330,-12,6,15,30,-,Earthing Transformer
WMID,Bustleholm 132kV,WING1_GT4,132,WING8_4T3,25,Updated,Yy0,2.500,67.600,0.000,-5,0,0,0,-,-
WMID,Cellarhead 132kV,BEAR3_#2H0,33,BEAR5_2T0,11,Unchanged,Dyn11,8.000,132.400,119.160,-8,8,10,10,-,Resistor
WMID,Cellarhead 132kV,BOOT1_113A,132,BOOT3_#1T0A,33,Updated,YNd1,0.593,26.189,23.567,-12,6,45,90,-,Earthing Transformer
WMID,Cellarhead 132kV,BOOT1_1J,132,BOOT5_1T0B,11,Updated,YNyn0,3.059,69.333,99900.000,-12,6,15,30,-,Resistor
WMID,Cellarhead 132kV,BOOT1_213A,132,BOOT3_#2T0A,33,Updated,YNd1,0.501,24.995,21.246,-12,6,40,60,-,Earthing Transformer
WMID,Cellarhead 132kV,BOOT1_2J,132,BOOT5_2T0B,11,Updated,YNyn0,1.680,79.000,99900.000,-12,6,15,30,-,Resistor
WMID,Cellarhead 132kV,BOOT3_#3H0,33,BOOT5_3T0,11,Updated,Dyn11,4.880,108.387,99.200,-16,0,12,24,-,Earthing Transformer
WMID,Cellarhead 132kV,BURS1_313,132,BURS5_T3,11,Updated,YNyn0,1.104,38.303,-13.907,-12,6,30,60,-,Resistor
WMID,Cellarhead 132kV,BURS1_413,132,BURS5_T4,11,Updated,YNyn0,1.073,38.654,-6.985,-12,6,30,60,-,Resistor
WMID,Cellarhead 132kV,CAUL3_#1H0,33,CAUL5_1T0,11,Updated,Dy11,17.130,159.210,135.330,-12,4,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,CAUL3_#2H0,33,CAUL5_2T0,11,Updated,Dy11,17.090,159.620,135.680,-12,4,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,CHEA3_1H4,33,CHEA5_1T0,11,Updated,Dyn11,3.872,80.580,72.519,-12,4,20,40,40,Resistor
WMID,Cellarhead 132kV,CHEA3_2H4,33,CHEA5_2T0,11,Updated,Dyn11,3.878,80.440,72.410,-12,4,20,40,40,Resistor
WMID,Cellarhead 132kV,CHED3_1H3,33,CHED5_1T0,11,Updated,Dy11,9.510,126.360,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,CHED3_2H3,33,CHED5_2T0,11,Updated,Dy11,9.420,125.920,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,CONG3_#1H0,33,CONG5_1T0,11,Updated,Dyn11,5.450,118.100,100.380,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,CONG3_#4H0,33,CONG5_4T0,11,Updated,Dy11,5.540,86.410,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,CONG3_#5H0,33,CONG5_5T0,11,Updated,Dyn11,4.729,107.931,0.000,-16,0,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,COTH3_#1H0,33,COTH5_1T0,11,Updated,Dyn11,9.774,121.247,115.185,-12,4,7.5,15,-,Resistor
WMID,Cellarhead 132kV,COTH3_#2H0,33,COTH5_2T0,11,Updated,Dyn11,9.825,121.539,115.462,-12,4,7.5,15,-,Resistor
WMID,Cellarhead 132kV,ECCL3_#1H0,33,ECCL5_1T0,11,Updated,Dy11,7.192,108.205,0.000,-14,0,10,10,-,Resistor
WMID,Cellarhead 132kV,ENDO3_#1H0,33,ENDO5_1T0,11,Updated,Dy11,6.364,114.216,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,ENDO3_#2H0,33,ENDO5_2T0,11,Updated,Dy11,6.341,113.123,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,FORS1_113,132,FORS3_#1T0,33,Updated,YNd1,0.404,14.478,13.030,-12,6,45,90,-,Earthing Transformer
WMID,Cellarhead 132kV,FORS1_213,132,FORS3_#2T0,33,Updated,YNd1,0.405,14.500,13.050,-12,6,45,90,-,Earthing Transformer
WMID,Cellarhead 132kV,FROG3_1H4,33,FROG5_1T0,11,Updated,Dyn11,10.609,119.499,98.400,-13,1,7.5,7.5,-,Resistor
WMID,Cellarhead 132kV,GNOS3_#1H0,33,GNOS5_1T0,11,Updated,Dyn11,9.976,111.338,1438.000,-14,0,7.5,7.5,-,Reactor
WMID,Cellarhead 132kV,GOLB3_#1H0,33,GOLB5_1T0,11,Updated,Dyn11,5.550,121.620,1153.110,-19,7,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,GOLB3_#2H0,33,GOLB5_2T0,11,Unchanged,Dyn11,5.550,121.620,1153.110,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,HIGO3_2H4,33,HIGO5_2T0,11,Updated,Dy11,9.268,112.649,0.000,-15,1,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,HILC3_#1H0,33,HILC5_1T0,11,Updated,Dy11,12.380,152.340,0.000,-12,4,5,6.25,-,Solid
WMID,Cellarhead 132kV,HINS3_1H4,33,HINS5_1T0,11,Updated,Dyn11,8.820,125.681,106.829,-15,1,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,HINS3_2H4,33,HINS5_2T0,11,Updated,Dyn11,8.840,126.277,107.336,-15,1,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,HOOK3_#1H0,33,HOOK5_1T0,11,Updated,Dyn11,10.009,121.102,99.700,-14,0,7.5,7.5,-,Resistor
WMID,Cellarhead 132kV,KINH3_#1H0,33,KINH5_1T0,11,Updated,Dy11,9.500,124.380,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,KINH3_#2H0,33,KINH5_2T0,11,Updated,Dy11,9.450,124.680,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,KNYP3_#1H0,33,KNYP5_1T0,11,Updated,Dy11,6.372,110.846,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,KNYP3_#2H0,33,KNYP5_2T0,11,Updated,Dy11,5.660,123.552,0.000,-11,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,LEEK3_#1H0,33,LEEK5_1T0,11,Updated,Dy11,3.785,67.560,0.000,-16,0,16,32,-,Shared Resistor
WMID,Cellarhead 132kV,LEEK3_#2H0,33,LEEK5_2T0,11,Updated,Dy11,3.785,66.432,0.000,-16,0,16,32,-,Shared Resistor
WMID,Cellarhead 132kV,LONG1_113,132,LONG3_#1T0,33,New,YNd1,0.759,26.422,24.574,-12,6,30,60,-,Earthing Transformer + Shared Resistor
WMID,Cellarhead 132kV,LONG1_113,132,LONG3_1T0,33,Removed,YNd1,0.850,25.580,25.580,-20,10,30,60,-,Earthing Transformer + Shared Resistor
WMID,Cellarhead 132kV,LONG1_313,132,LONG5_T1,11,Updated,YNyn0,1.119,45.950,-9.862,-12,6,30,60,-,Resistor
WMID,Cellarhead 132kV,LONG1_413,132,LONG5_T4,11,Updated,YNyn0,1.119,45.867,-9.925,-12,6,30,60,-,Resistor
WMID,Cellarhead 132kV,MARD3_1H3,33,MARD5_1T0,11,Updated,Dy11,4.420,99.500,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,MARD3_2H3,33,MARD5_2T0,11,Updated,Dy11,4.490,99.170,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,MARD3_5H3,33,MARD5_5T0,11,Updated,Dy11,6.395,110.390,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,MEAC1_113,132,MEAC3_#1T0,33,Updated,YNd1,0.375,18.856,15.716,-12,6,45,90,-,Earthing Transformer
WMID,Cellarhead 132kV,MEAC1_213,132,MEAC3_#2T0,33,Updated,YNd1,0.386,18.733,15.716,-12,6,45,90,-,Earthing Transformer
WMID,Cellarhead 132kV,MEAC3_#3H0,33,MEAC5_3T0,11,Updated,Dyn11,5.074,118.570,100.785,-12,4,12,24,-,Resistor
WMID,Cellarhead 132kV,MEAC3_#4H0,33,MEAC5_4T0,11,Updated,Dyn11,4.433,109.025,92.671,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,MEAC3_#5H0,33,MEAC5_5T0,11,Updated,Dyn11,4.743,119.101,101.236,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,NEWC1_213,132,NEWC3GT2,33,Updated,YNd1,1.060,21.820,19.380,-12,6,22.5,45,-,Earthing Transformer + Resistor
WMID,Cellarhead 132kV,NEWC1_313,132,NEWC5_T3,11,Updated,YNyn0,1.106,31.220,-8.975,-12,6,30,60,-,Reactor
WMID,Cellarhead 132kV,NEWC1_413,132,NEWC5_T4,11,Updated,YNyn0,1.106,31.220,-8.975,-12,6,30,60,-,Reactor
WMID,Cellarhead 132kV,NEWC1T5,132,NEWC5_N5,11,Updated,YNyn0,2.201,91.400,85.300,-12,6,15,30,-,Resistor
WMID,Cellarhead 132kV,SCOH3_#1H0,33,SCOH5_1T0,11,Updated,Dyn11,10.018,120.519,99.200,-14,0,7.5,7.5,-,Shared Resistor
WMID,Cellarhead 132kV,SIMP3_#1H0,33,SIMP5_1T0,11,Updated,Dy11,5.421,105.654,0.000,-16,0,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,SIMP3_#2H0,33,SIMP5_2T0,11,Updated,Dy11,5.499,105.654,0.000,-16,0,7.5,15,-,Shared Resistor
WMID,Cellarhead 132kV,STAG1_313,132,STAG5_T3,11,Updated,YNyn0,1.081,31.134,-8.975,-12,6,30,60,-,Reactor
WMID,Cellarhead 132kV,STAG1_413,132,STAG5_T4,11,Updated,YNyn0,1.088,31.533,-8.975,-12,6,30,60,-,Reactor
WMID,Cellarhead 132kV,STAG3_#6H0,33,STAG5_6T0,11,Updated,Dyn11,4.615,109.298,92.903,-13,1,15,15,-,Resistor
WMID,Cellarhead 132kV,TALK3_#1H0,33,TALK5_1T0,11,Updated,Dy11,4.541,73.776,0.000,-11,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,TALK3_#2H0,33,TALK5_2T0,11,Updated,Dy11,4.510,73.776,0.000,-11,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,TEAN3_1H4,33,TEAN5_1T0,11,Updated,Dy11,6.465,112.576,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,TEAN3_2H4,33,TEAN5_2T0,11,Updated,Dy11,6.360,111.575,0.000,-12,4,12,24,-,Shared Resistor
WMID,Cellarhead 132kV,WHIT1_313,132,WHIT3_#3T0,33,Updated,YNd1,0.484,22.122,20.711,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Cellarhead 132kV,WHIT1_GT1,132,WHIT3_#1T0,33,Updated,YNd1,0.404,22.219,20.000,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Cellarhead 132kV,WHIT1_GT2,132,WHIT3_#2T0,33,Updated,YNd1,0.420,22.130,19.917,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Cellarhead 132kV,WHIT3_#1H0,33,WHIT5_1T0,11,Updated,Dy11,5.533,121.047,0.000,-12,4,12,24,-,Resistor
WMID,Cellarhead 132kV,WHIT3_#2H0,33,WHIT5_2T0,11,Updated,Dy11,5.074,118.588,0.000,-12,4,12,24,-,Resistor
WMID,East Claydon 132kV,BLOX6_1H0,66,BLOX5_1T0,11,Updated,Yyn0,4.171,82.779,875.748,-12,3,12,24,-,Reactor
WMID,East Claydon 132kV,EPWE6_1H3,66,EPWE5_1T0,11,Updated,Yy0,7.574,105.800,0.000,-12,0,10,13,-,Shared Resistor
WMID,East Claydon 132kV,SHIP6_1H0,66,SHIP5_1T0,11,Updated,Yyn0,5.383,93.963,734.168,-13,3,12,24,12,Resistor
WMID,Feckenham 66kV,BEVI6_1H3,66,BEVI5_1T0,11,Updated,Yy0,3.501,84.227,0.000,-12,0,16,16,-,Shared Resistor
WMID,Feckenham 66kV,BEVI6_2H3,66,BEVI5_2T0,11,Updated,Yy0,3.603,83.544,0.000,-12,0,16,16,-,Shared Resistor
WMID,Feckenham 66kV,BLOX6_2H0,66,BLOX5_2T0,11,Updated,Yy0,5.242,65.761,0.000,-12,0,12,24,-,Reactor
WMID,Feckenham 66kV,BROA6_1H3,66,BROA5_1T0,11,Updated,Yy0,5.431,64.759,0.000,-12,0,12,24,-,Shared Resistor
WMID,Feckenham 66kV,BROA6_2H3,66,BROA5_2T0,11,Updated,Yy0,5.548,64.577,0.000,-12,0,12,24,-,Shared Resistor
WMID,Feckenham 66kV,BROG6_1H3,66,BROG5_1T0,11,Updated,Yy0,8.200,122.340,0.000,-13,3,7.5,15,-,Shared Resistor
WMID,Feckenham 66kV,BROG6_2H3,66,BROG5_2T0,11,Updated,Yy0,8.130,124.030,0.000,-13,3,7.5,15,-,Shared Resistor
WMID,Feckenham 66kV,DRAF6_#1H0,66,DRAF5_1T0,11,Updated,Yy0,3.190,87.490,0.000,-13,3,20,40,-,Resistor
WMID,Feckenham 66kV,DRAF6_#2H0,66,DRAF5_2T0,11,Updated,Yy0,3.210,88.000,0.000,-13,3,20,40,-,Resistor
WMID,Feckenham 66kV,DROI6_3H3,66,DROI5_T3,11,Updated,Yy0,1.072,43.338,0.000,-15,3,30,60,-,Resistor
WMID,Feckenham 66kV,EPWE6_2H3,66,EPWE5_2T0,11,Updated,Yy0,7.771,106.456,0.000,-12,0,10,13,-,Shared Resistor
WMID,Feckenham 66kV,EVES6_1H3,66,EVES5_1T0,11,Updated,Yy0,2.490,64.449,0.000,-12,0,20,40,-,Resistor
WMID,Feckenham 66kV,EVES6_2H3,66,EVES5_2T0,11,Updated,Yy0,2.458,64.631,0.000,-12,0,20,40,-,Resistor
WMID,Feckenham 66kV,FECK6_1H3,66,FECK5_1T0,11,Updated,Yyn0,9.108,115.643,960.662,-10,3,7.5,15,-,Resistor
WMID,Feckenham 66kV,FECK6_2H3,66,FECK5_2T0,11,Updated,Yyn0,9.172,115.053,960.589,-13,3,7.5,15,-,Resistor
WMID,Feckenham 66kV,GREA6_1H3,66,GREA5_1T0,11,Updated,Yyn0,5.458,103.461,748.628,-12,4,12,24,-,Resistor
WMID,Feckenham 66kV,GREA6_3H3,66,GREA5_3T0,11,Updated,Yyn0,5.172,104.342,748.750,-12,4,12,24,-,Resistor
WMID,Feckenham 66kV,IPSL6_#1H0,66,IPSL5_T1,11,Updated,Yy0,1.050,43.738,0.000,-15,3,30,60,-,Shared Resistor
WMID,Feckenham 66kV,IPSL6_#3H0,66,IPSL5_T3,11,Updated,Yy0,1.316,30.111,0.000,-15,3,30,60,-,Shared Resistor
WMID,Feckenham 66kV,LEDB6_2H3,66,LEDB5_2T0,11,Updated,Yy0,6.127,104.926,0.000,-12,0,12,24,-,Shared Resistor
WMID,Feckenham 66kV,LONM6_1H3,66,LONM5_1T0,11,Updated,Yy0,5.275,64.303,0.000,-12,0,12,15.60000038,-,Shared Resistor
WMID,Feckenham 66kV,LONM6_2H3,66,LONM5_2T0,11,Updated,Yy0,5.518,64.121,0.000,-12,0,12,15.60000038,-,Shared Resistor
WMID,Feckenham 66kV,MORE6_1H3,66,MORE5_1T0,11,Updated,Yyn0,4.144,76.914,711.200,-15,1,12,24,-,Shared Resistor
WMID,Feckenham 66kV,MORE6_2H3,66,MORE5_2T0,11,Updated,Yyn0,4.125,78.356,711.246,-15,1,12,24,-,Shared Resistor
WMID,Feckenham 66kV,PERS6_1H3,66,PERS5_1T0,11,Updated,Yy0,1.995,68.446,0.000,-13,3,20,40,-,Shared Reactor
WMID,Feckenham 66kV,PERS6_2H3,66,PERS5_2T0,11,Updated,Yy0,4.107,78.126,0.000,-15,1,12,24,-,Shared Reactor
WMID,Feckenham 66kV,REDN6_1H3,66,REDN5_1T0,11,Updated,Dz0,3.403,70.825,0.000,-12,0,16,20,-,Resistor
WMID,Feckenham 66kV,REDN6_2H3,66,REDN5_2T0,11,Updated,Dz0,3.180,71.370,0.000,-12,0,16,20,-,Resistor
WMID,Feckenham 66kV,REDS6_#2H0,66,REDS5_T2,11,Updated,Yy0,1.056,43.847,0.000,-15,3,30,60,-,Shared Resistor
WMID,Feckenham 66kV,REDS6_1H4,66,REDS5_T1,11,Updated,Yy0,1.056,43.046,0.000,-15,3,30,60,-,Shared Resistor
WMID,Feckenham 66kV,SHIP6_2H0,66,SHIP5_2T0,11,Updated,Yyn0,5.412,94.022,733.331,-13,3,12,24,24,Resistor
WMID,Feckenham 66kV,STOW6_1H3,66,STOW5_1T0,11,Updated,Yyn0,7.447,104.163,895.236,-13,3,7.5,15,-,Shared Resistor
WMID,Feckenham 66kV,STRA6_1H3,66,STRA5_1T0,11,Updated,Yy0,2.378,64.449,0.000,-12,0,20,40,-,Shared Resistor
WMID,Feckenham 66kV,STRA6_2H3,66,STRA5_2T0,11,Updated,Yy0,2.576,64.158,0.000,-12,0,20,40,-,Shared Resistor
WMID,Feckenham 66kV,STRA6_3H3,66,STRA5_3T0,11,Updated,Yy0,1.889,69.950,0.000,-15,3,20,40,-,Shared Resistor
WMID,Feckenham 66kV,STRE6_1H3,66,STRE5_1T0,11,Updated,Yyn0,5.359,65.908,396.213,-12,0,12,24,-,Shared Resistor
WMID,Feckenham 66kV,STRE6_2H3,66,STRE5_2T0,11,Updated,Yyn0,5.361,65.359,396.190,-12,0,12,24,-,Shared Resistor
WMID,Feckenham 66kV,TEWK6_1H3,66,TEWK5_1T0B,11,Updated,Yy0,7.880,107.658,0.000,-12,0,10,13,-,Resistor
WMID,Feckenham 66kV,TEWK6_2H3,66,TEWK5_2T0B,11,Updated,Yy0,7.968,107.767,0.000,-12,0,10,13,-,Resistor
WMID,Feckenham 66kV,WORM6_1H3,66,WORM5_1T0,11,Updated,Yyn0,2.346,72.136,432.816,-12,0,16,20,-,Resistor
WMID,Feckenham 66kV,WORM6_2H3,66,WORM5_2T0,11,Updated,Yyn0,2.436,71.043,426.258,-12,0,16,20,-,Resistor
WMID,Iron Acton 132kV,ALVE3_1H3,33,ALVE5_1T0,11,Updated,Dy11,5.047,97.002,0.000,-14,0,12,24,-,Shared Resistor
WMID,Iron Acton 132kV,ALVE3_2H3,33,ALVE5_2T0,11,Updated,Dy11,5.009,96.546,0.000,-14,0,12,24,-,Shared Resistor
WMID,Iron Acton 132kV,BERK3_1H3,33,BERK5_1T0,11,Updated,Dy11,2.790,84.159,0.000,-16,0,20,40,-,Shared Resistor
WMID,Iron Acton 132kV,BERK3_2H3,33,BERK5_2T0,11,Updated,Dy11,2.826,85.416,0.000,-16,0,20,40,-,Shared Resistor
WMID,Iron Acton 132kV,BRAS1_110,132,BRAS3_1T0,33,Removed,YNd1,0.389,32.180,29.900,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,BRAS1_210,132,BRAS3_2T0,33,Removed,YNd1,0.447,27.663,27.660,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,CAMP3_1H3,33,CAMP5_1T0,11,Updated,Dy11,9.822,119.790,0.000,-13,1,7.5,7.5,-,Shared Resistor
WMID,Iron Acton 132kV,CAMP3_2H3,33,CAMP5_2T0,11,Updated,Dy11,9.715,119.644,0.000,-13,1,7.5,7.5,-,Shared Resistor
WMID,Iron Acton 132kV,CHER3_1H3,33,CHER5_1T0,11,Updated,Dy11,9.919,121.539,0.000,-13,1,7.5,7.5,-,Shared Resistor
WMID,Iron Acton 132kV,CHER3_2H3,33,CHER5_2T0,11,Updated,Dy11,10.807,127.077,0.000,-13,1,7.5,7.5,-,Shared Resistor
WMID,Iron Acton 132kV,CHIS1_113A,132,CHIS3_1T0A,33,Updated,YNd1,0.764,23.856,23.856,-12,6,45,90,-,Earthing Transformer
WMID,Iron Acton 132kV,CHIS1_113B,132,CHIS5_1T0B,11,New,YNyn0,2.368,64.000,384.000,-12,6,15,30,-,Reactor
WMID,Iron Acton 132kV,CHIS1_113B,132,CHIS5T1B,11,Removed,YNyn0,2.368,64.000,0.010,-20,10,15,30,-,Reactor
WMID,Iron Acton 132kV,CHIS1_213A,132,CHIS3_2T0A,33,Updated,YNd1,0.769,23.778,23.778,-12,6,45,90,-,Earthing Transformer
WMID,Iron Acton 132kV,CHIS1_213B,132,CHIS5_2T0B,11,New,YNyn0,2.400,64.300,385.800,-12,6,15,30,-,Reactor
WMID,Iron Acton 132kV,CHIS1_213B,132,CHIS5T2B,11,Removed,YNyn0,2.400,64.300,0.010,-20,10,15,30,-,Reactor
WMID,Iron Acton 132kV,CHIS3_#3H0,33,CHIS5_3T0,11,Updated,Dyn11,3.875,79.815,65.700,-12,4,20,40,-,Resistor
WMID,Iron Acton 132kV,COWH3_1H3,33,COWH5_1T0,11,Updated,Dy11,4.362,88.240,0.000,-14,0,15,18.75,-,Shared Resistor
WMID,Iron Acton 132kV,COWH3_2H3,33,COWH5_2T0,11,Updated,Dy11,4.284,92.247,0.000,-14,0,15,18.75,-,Shared Resistor
WMID,Iron Acton 132kV,DUDB3_1H3,33,DUDB5_1T0,11,Updated,Dyn11,4.281,90.717,72.000,-13,1,15,15,-,Resistor
WMID,Iron Acton 132kV,DUDB3_2H3,33,DUDB5_2T0,11,Updated,Dyn11,4.635,96.619,79.400,-14,0,15,18.75,-,Resistor
WMID,Iron Acton 132kV,DUDB3_3H3,33,DUDB5_3T0,11,Updated,Dyn11,4.480,96.619,79.400,-14,0,15,18.75,-,Resistor
WMID,Iron Acton 132kV,DURS3_1H3,33,DURS5_1T0,11,Updated,Dy11,3.934,80.814,0.000,-14,0,16.5,16.5,-,Shared Resistor
WMID,Iron Acton 132kV,DURS3_2H3,33,DURS5_2T0,11,Updated,Dy11,3.902,80.814,0.000,-14,0,16.5,16.5,-,Shared Resistor
WMID,Iron Acton 132kV,FEER1Q,132,FEER3J,33,Removed,YNd1,0.320,25.000,23.400,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,FEER1R,132,FEER3K,33,Removed,YNd1,0.717,24.644,20.950,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,FEER1S,132,FEER3J,33,Removed,YNd1,0.711,24.867,21.140,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,FEER1T,132,FEER3K,33,Removed,YNd1,0.868,24.611,20.920,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,FILT1,132,FILT81,22,Removed,YNd1,0.000,16.600,16.600,-15,5,0,0,-,-
WMID,Iron Acton 132kV,HAMD3_1H3,33,HAMD5_1T0,11,Updated,Dy11,5.480,111.690,0.000,-15,1,12,24,-,Shared Resistor
WMID,Iron Acton 132kV,HAMD3_2H3,33,HAMD5_2T0,11,Updated,Dy11,5.260,110.210,0.000,-15,1,12,24,-,Shared Resistor
WMID,Iron Acton 132kV,LOLE1Q,132,LOLE3J,33,Removed,YNd1,0.779,25.122,21.350,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,LOLE1R,132,LOLE3K,33,Removed,YNd1,1.192,20.050,17.040,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,LOLE1S,132,LOLE3K,33,Removed,YNd1,1.175,19.883,16.900,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,LOLE1T,132,LOLE3J,33,Removed,YNd1,0.794,24.900,21.170,-20,10,0,0,-,Earthing Transformer + Resistor
WMID,Iron Acton 132kV,NAIH3_1H3,33,NAIH5_1T0,11,Updated,Dyn11,6.740,100.000,85.000,-13,1,10,10,-,Reactor
WMID,Iron Acton 132kV,NAIH3_2H3,33,NAIH5_2T0,11,Unchanged,Dyn11,9.520,118.680,1360.380,-12,4,7.5,15,15,Reactor
WMID,Iron Acton 132kV,NETH3_1H3,33,NETH5_1T0,11,Updated,Dyn11,9.204,112.358,101.122,-15,1,7.5,15,-,Resistor
WMID,Iron Acton 132kV,NETH3_2H3,33,NETH5_2T0,11,Updated,Dyn11,9.236,113.087,110.172,-15,1,7.5,15,-,Resistor
WMID,Iron Acton 132kV,OXBR3_#1H5,33,OXBR5_1T0,11,Updated,Dy11,4.530,88.968,0.000,-14,0,15,15,-,Shared Resistor
WMID,Iron Acton 132kV,OXBR3_#2H5,33,OXBR5_2T0,11,Updated,Dy11,5.053,96.546,0.000,-14,0,12,24,-,Shared Resistor
WMID,Iron Acton 132kV,RYEF1_113A,132,RYEF3_1T0A,33,Updated,YNd1,0.610,25.080,21.318,-12,6,30,60,-,Earthing Transformer
WMID,Iron Acton 132kV,RYEF1_113B,132,RYEF3_1T0B,33,Updated,YNd1,0.610,25.110,21.343,-12,6,30,60,-,Earthing Transformer
WMID,Iron Acton 132kV,RYEF1_213A,132,RYEF3_2T0A,33,Updated,YNd1,0.897,28.483,28.483,-12,6,30,60,-,Earthing Transformer
WMID,Iron Acton 132kV,RYEF1_213B,132,RYEF3_2T0B,33,Updated,YNd1,0.610,25.080,21.318,-12,6,30,60,-,Earthing Transformer
WMID,Iron Acton 132kV,RYEF3_1H5,33,RYEF5_1T0,11,Updated,Dyn11,4.958,94.870,84.217,-13,3,11.5,23,-,Resistor
WMID,Iron Acton 132kV,RYEF3_2H5,33,RYEF5_2T0,11,Updated,Dyn11,4.911,94.087,84.696,-13,3,11.5,23,-,Resistor
WMID,Iron Acton 132kV,RYEF3_3H5,33,RYEF5_3T0,11,Updated,Dyn11,4.491,89.169,71.700,-12,4,12,24,-,Resistor
WMID,Iron Acton 132kV,TOWH3_#2L5,33,TOWH5_1T0,11,Removed,Dy11,5.260,110.210,0.000,-21,1,12,24,-,-
WMID,Ironbr. & Shrewsb. 132kV,BAYH3_2H3,33,BAYH5_2T0,11,Updated,Dy11,6.427,114.307,0.000,-16,1,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,BAYH3_3H3,33,BAYH5_3T0,11,Updated,Dy11,6.444,115.127,0.000,-16,1,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,BERR3_1H3,33,BERR5_1T0,11,Updated,Dyn11,35.910,247.410,210.300,-8,6,2,2,-,Solid
WMID,Ironbr. & Shrewsb. 132kV,BISC3_2H3,33,BISC5_2T0,11,Updated,Yy0,11.833,112.030,896.240,-16,0,6,12,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,BROS3_1H3,33,BROS5_1T0,11,Updated,Dy11,8.600,121.710,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,BROS3_2H3,33,BROS5_2T0,11,Updated,Dy11,8.580,121.810,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,DONN3_#1H5,33,DONN5_1T0,11,Updated,Dyn11,3.075,71.500,64.350,-12,4,20,26,-,Reactor
WMID,Ironbr. & Shrewsb. 132kV,DONN3_#2H5,33,DONN5_2T0,11,Updated,Dyn11,5.460,82.947,70.505,-12,4,12,24,-,Reactor
WMID,Ironbr. & Shrewsb. 132kV,DOTH3_1H3,33,DOTH5_1T0,11,Updated,Dy11,9.490,124.680,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,DOTH3_2H3,33,DOTH5_2T0,11,Updated,Dy11,9.440,124.610,0.000,-12,4,7.5,15,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,EAST3_1H3,33,EAST5_1T0,11,Updated,Dyn11,11.250,125.619,114.933,-14,0,7.5,7.5,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,HALF3_1H3,33,HALF5_1T0,11,Updated,Dy11,5.180,122.940,0.000,-12,4,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,HALF3_2H3,33,HALF5_2T0,11,Updated,Dy11,5.240,123.850,0.000,-12,4,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,HALF3_3H3,33,HALF5_3T0,11,Updated,Dy11,5.680,124.010,0.000,-12,4,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,HARL3_#1H5,33,HARL5_1T0,11,Updated,Dyn11,4.964,85.165,72.390,-12,4,12,24,24,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,HARL3_#2H5,33,HARL5_2T0,11,Updated,Dyn11,4.950,85.857,72.979,-12,4,12,24,24,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,HORT1_GT1,132,HORT5_T1,11,Updated,YNyn0,1.665,75.848,455.090,-12,6,15,30,-,Reactor
WMID,Ironbr. & Shrewsb. 132kV,HORT1_GT2,132,HORT5_T2,11,Updated,YNyn0,3.060,69.470,416.797,-12,6,15,30,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,HORT1_GT3,132,HORT5_T3,11,Updated,YNyn0,1.597,75.516,453.099,-12,6,15,30,-,Reactor
WMID,Ironbr. & Shrewsb. 132kV,IRON1_210A,132,IRON3_GT2,33,Updated,YNd1,0.567,16.580,15.780,-12,6,30,60,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,IRON1_310A,132,IRON3_GT3,33,Updated,YNd1,0.567,16.670,15.600,-12,6,30,60,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,IRON1_410A,132,IRON3_GT4,33,Updated,YNd1,0.395,15.267,13.740,-12,6,45,90,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,IRON1_610,132,IRON3_#6T0,33,Updated,YNd1,0.490,14.880,14.020,-12,6,45,90,90,Earthing Transformer + Reactor
WMID,Ironbr. & Shrewsb. 132kV,KETL1_113,132,KETL3_GT1,33,Updated,YNd1,0.723,23.667,23.667,-12,6,45,90,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,KETL1_213,132,KETL3_GT2,33,Updated,YNd1,0.712,24.056,24.056,-12,6,45,90,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,KETL1_413,132,KETL5_T4,11,Updated,YNyn0,0.929,54.617,-16.889,-12,6,30,60,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,KETL3_#1H5,33,KETL5_1T0,11,Updated,Dy11,2.660,87.070,0.000,-12,4,20,40,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,KETL3_#2H5,33,KETL5_2T0,11,Updated,Dy11,2.700,87.510,0.000,-12,4,20,40,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,LEAT3_1H3,33,LEAT5_1T0,11,Updated,Dy11,10.862,123.433,0.000,-14,0,7.5,7.5,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,LEAT3_2H3,33,LEAT5_2T0,11,Updated,Dy11,10.609,121.393,0.000,-14,0,7.5,7.5,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,LEEB3_1H3,33,LEEB5_1T0,11,Updated,Dy11,10.553,117.896,0.000,-14,0,7.5,7.5,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,MADE3_1H3,33,MADE5_1T0,11,Updated,Dy11,4.275,88.167,0.000,-14,0,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,MADE3_2H3,33,MADE5_2T0,11,Updated,Dy11,4.119,88.167,0.000,-14,0,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,MALE3_1H3,33,MALE5_1T0,11,Updated,Dyn11,5.249,126.421,120.100,-17,1,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,MALE3_2H3,33,MALE5_2T0,11,Updated,Dyn11,5.248,125.601,119.321,-17,1,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,NEWP3_1H3,33,NEWP5_1T0,11,Updated,Dy11,4.900,100.000,90.000,-13,3,11.5,23,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,NEWP3_2H3,33,NEWP5_2T0,11,Updated,Dy11,4.938,100.000,90.000,-13,3,11.5,23,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,PRIE3_1H3,33,PRIE5_1T0,11,Updated,Dy11,10.823,110.208,0.000,-16,0,6,12,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,PRIE3_2H3,33,PRIE5_2T0,11,Updated,Dy11,16.290,173.127,0.000,-13,1,5,5,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,QUAT3_2H3,33,QUAT5_2T0,11,Updated,Yy0,6.274,103.942,0.000,-14,0,10,15,-,Solid
WMID,Ironbr. & Shrewsb. 132kV,ROUS3_T1,33,ROUS5_1T0,11,Updated,Dy11,2.618,73.895,0.000,-13,3,20,40,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,ROUS3_T2,33,ROUS5_2T0,11,Updated,Dy11,2.618,73.895,0.000,-13,3,20,40,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,ROWT3_1H3,33,ROWT5_2T0,11,Updated,Dyn11,14.904,162.400,138.040,-14,0,5,5,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,SANK3_#1H0,33,SANK5_1T0,11,Updated,Dy11,4.756,108.860,0.000,-14,0,15,18.75,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,SANK3_#2H0,33,SANK5_2T0,11,Updated,Dy11,4.838,111.483,0.000,-14,0,15,18.75,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,SHIF3_1H3,33,SHIF5_1T0,11,Updated,Dyn11,8.660,122.120,120.000,-18,1,7.5,15,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,SHIF3_2H3,33,SHIF5_2T0,11,Updated,Dyn11,8.666,123.720,120.000,-18,1,7.5,15,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,SHRE1_&410,132,SHRE3_GT4,33,Updated,YNd1,0.420,24.890,23.160,-12,6,45,90,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,SHRE1_113,132,SHRE3_GT1,33,Updated,YNd1,0.330,25.100,21.330,-13,7,45,90,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,SHRE1_213,132,SHRE3_GT2,33,Updated,YNd1,0.738,27.389,27.389,-12,6,45,90,-,Earthing Transformer
WMID,Ironbr. & Shrewsb. 132kV,SNED3_#1H0,33,SNED5_1T0,11,Updated,Dy11,4.634,88.895,0.000,-14,0,20,26,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,SNED3_#2H0,33,SNED5_2T0,11,Updated,Dy11,4.576,88.895,0.000,-14,0,20,26,-,Shared Resistor
