Licence,GSP Group,Node 1,Operating Voltage 1,Node 2,Operating Voltage 2,Status,Vector Group,R1,X1,X0,Min Tap,Max Tap,Nominal Rating,Emergency Rating,Reverse Power Capability,Method of Earthing
WMID,Ironbr. & Shrewsb. 132kV,SNED3_#3H0,33,SNED5_3T0,11,Updated,Dy11,3.094,84.596,0.000,-12,4,20,40,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,SPRG3_MAIN1,33,SPRG5_1T0,11,Updated,Dy11,3.866,81.235,0.000,-12,4,20,40,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,SPRG3_MAIN2,33,SPRG5_2T0,11,Updated,Dy11,3.873,81.618,0.000,-12,4,20,40,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,STAA3_#1H0,33,STAA5_1T0,11,Updated,Dzn0,5.683,86.766,26.030,-12,4,12,24,-,Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,STAA3_#2H0,33,STAA5_2T0,11,Updated,Dzn0,5.487,88.130,26.439,-12,4,12,24,-,Earthing Transformer + Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,STAA3_#3H0,33,STAA5_3T0,11,Updated,Dzn0,5.680,86.462,25.939,-12,4,12,24,-,Earthing Transformer + Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,STAA3_#4H0,33,STAA5_4T0,11,Updated,Dzn0,5.671,87.558,26.267,-12,4,12,24,-,Earthing Transformer + Shared Resistor
WMID,Ironbr. & Shrewsb. 132kV,WEIH3_#1H0,33,WEIH5_1T0,11,Updated,Dyn11,5.660,121.614,103.372,-12,4,12,24,24,Resistor
WMID,Ironbr. & Shrewsb. 132kV,WEIH3_#2H0,33,WEIH5_2T0,11,Updated,Dyn11,7.177,123.662,105.113,-12,4,7.5,15,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,WORF3_1H3,33,WORF5_1T0,11,Updated,Dy11,10.803,121.976,0.000,-14,0,7.5,7.5,-,Resistor
WMID,Ironbr. & Shrewsb. 132kV,WORF3_2H3,33,WORF5_2T0,11,Updated,Dyn11,12.142,152.709,129.803,-12,4,5,6.25,-,Resistor
WMID,Kitwell 132kV,BARG1_113,132,BARG5_1T0,11,Updated,YNd1,2.764,72.000,72.000,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,BARG1_213,132,BARG5_2T0,11,Updated,YNd1,2.718,76.170,76.170,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,BOVI1_113,132,BOVI5_1T0,11,Updated,YNd1,2.163,83.072,76.352,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,BOVI1_213,132,BOVI5_2T0,11,Updated,YNd1,2.172,84.739,76.354,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,BOVI1_313,132,BOVI5_3T0,11,Updated,YNd1,2.173,84.105,76.353,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,BOVI1_413,132,BOVI5_4T0,11,Updated,YNd1,2.171,85.639,76.355,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,HALE1_113,132,HALE5_1T0,11,Updated,YNd1,2.702,73.170,73.170,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,HALE1_213,132,HALE5_2T0,11,Updated,YNd1,2.667,73.000,73.000,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,HALE1_313,132,HALE5_3T0,11,Updated,YNd1,1.989,71.666,61.980,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,HALG1_213,132,HALG5T2,11,Updated,YNd1,1.443,32.667,49.167,-12,6,30,60,-,Earthing Transformer + Resistor
WMID,Kitwell 132kV,LOBR1_113,132,LOBR5_1T0,11,Updated,YNd1,2.330,83.800,71.230,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,LOBR1_213,132,LOBR5_2T0,11,Updated,YNd1,2.450,83.900,71.315,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,LOBR1_313,132,LOBR5_3T0,11,Updated,YNd1,2.440,83.260,70.771,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,RENA1_213,132,RENA5_2T0,11,Updated,YNd1,2.700,73.000,73.000,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,RENA1_313,132,RENA5_3T0,11,Updated,YNd1,2.689,72.330,72.330,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,SELO1_11,132,SELO5_1T0,11,Updated,YNd1,2.690,65.500,65.500,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,SELO112,132,SELO5_2T0,11,Updated,YNd1,2.850,73.200,73.200,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,SELO115,132,SELO5_5T0,11,Updated,YNd1,2.010,84.610,71.918,-12,6,15,30,-,Earthing Transformer
WMID,Kitwell 132kV,SHIR1_213,132,SHIR5_2T0,11,Updated,YNd1,2.930,63.770,63.770,-16,4,15,30,-,Earthing Transformer + Resistor
WMID,Kitwell 132kV,SHIR1_313,132,SHIR5_3T0,11,Updated,YNd1,2.263,85.667,72.800,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Lea Marston 132kV,APOL3_T1,33,APOL5_1T0,11,Updated,Dyn11,4.893,104.811,104.811,-10,4,12,24,-,Resistor
WMID,Lea Marston 132kV,APOL3_T2,33,APOL5_2T0,11,Updated,Dyn11,4.906,105.577,105.577,-10,4,12,24,-,Resistor
WMID,Lea Marston 132kV,ATHE3_1H3,33,ATHE5_1T0,11,Updated,Dyn11,5.066,111.697,94.942,-13,3,12,24,-,Resistor
WMID,Lea Marston 132kV,ATHE3_2H3,33,ATHE5_2T0,11,Updated,Dyn11,5.069,111.149,94.477,-13,3,12,24,-,Resistor
WMID,Lea Marston 132kV,BIRC3_MAIN1,33,BIRC5_1T0,11,Updated,Dyn11,2.470,76.370,64.910,-12,4,20,40,-,Resistor
WMID,Lea Marston 132kV,BIRC3_MAIN2,33,BIRC5_2T0,11,Updated,Dyn11,2.450,76.740,65.230,-12,4,20,40,-,Resistor
WMID,Lea Marston 132kV,BOUR1_113,132,BOUR5N_T1,11,Updated,YNd1,1.020,53.420,60.200,-12,6,30,60,-,Earthing Transformer + Resistor
WMID,Lea Marston 132kV,BROF1_113,132,BROF3_1T0,33,Updated,YNd1,0.853,25.408,24.261,-12,6,22.5,45,45,Earthing Transformer
WMID,Lea Marston 132kV,BROF1_213,132,BROF3_2T0,33,Updated,YNd1,0.859,25.586,24.261,-12,6,22.5,45,45,Earthing Transformer
WMID,Lea Marston 132kV,BROF3_5H0,33,BROF5_5T0,11,Updated,Yyn0,2.654,86.013,714.270,-12,4,20,40,40,Resistor
WMID,Lea Marston 132kV,BROF3_6H0,33,BROF5_6T0,11,Updated,Yyn0,2.690,86.048,718.042,-12,4,20,40,40,Resistor
WMID,Lea Marston 132kV,CHEW1_113,132,CHEW5_1T0,11,Updated,YNd1,2.220,90.330,83.670,-12,6,15,30,-,Earthing Transformer
WMID,Lea Marston 132kV,CHEW1_213,132,CHEW5_2T0,11,Updated,YNd1,2.230,90.300,83.730,-12,6,15,30,-,Earthing Transformer
WMID,Lea Marston 132kV,ELMD1_113,132,ELMD5_1T0,11,Updated,YNd1,2.822,72.670,72.670,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Lea Marston 132kV,KITG1_113,132,KITG5N_T1,11,Updated,YNd1,0.988,38.508,58.500,-12,6,30,60,-,Earthing Transformer + Shared Resistor
WMID,Lea Marston 132kV,KITG1_213,132,KITG5N_T2,11,Updated,YNd1,0.986,38.525,58.500,-12,6,30,60,-,Earthing Transformer + Shared Resistor
WMID,Lea Marston 132kV,KITG1_313,132,KITG5N_T3,11,Updated,YNd1,0.983,38.676,58.667,-12,6,30,60,-,Earthing Transformer + Shared Resistor
WMID,Lea Marston 132kV,POLE3_2H3,33,POLE5_2T0,11,Updated,Dyn11,9.983,109.719,109.719,-13,3,6,9.5,-,Resistor
WMID,Lea Marston 132kV,POLE3_T1,33,POLE5_1T0,11,Updated,Dyn11,9.876,109.180,109.180,-13,3,6,9.5,-,Resistor
WMID,Lea Marston 132kV,SHIR1_113,132,SHIR5_1T0,11,Updated,YNd1,2.989,64.330,64.330,-16,4,15,30,-,Earthing Transformer + Resistor
WMID,Lea Marston 132kV,TAMT1_113A,132,TAMT5_GT1A,11,Updated,YNyn0,2.804,70.277,58.734,-12,6,15,30,-,Resistor
WMID,Lea Marston 132kV,TAMT1_113B,132,TAMT3_#1T0B,33,Updated,YNd1,0.862,21.433,19.932,-12,6,22.5,45,-,Earthing Transformer + Resistor
WMID,Lea Marston 132kV,TAMT1_213A,132,TAMT5_GT2A,11,Updated,YNyn0,2.778,69.945,58.906,-12,6,15,30,-,Resistor
WMID,Lea Marston 132kV,TAMT1_213B,132,TAMT3_#2T0B,33,Updated,YNd1,0.832,21.433,19.932,-12,6,22.5,45,-,Earthing Transformer + Resistor
WMID,Lea Marston 132kV,TAMW1_113,132,TAMW3_#1T0,33,Updated,YNd1,0.410,24.840,23.160,-12,6,45,90,-,Earthing Transformer
WMID,Lea Marston 132kV,TAMW1_213,132,TAMW3_#2T0,33,Updated,YNd1,0.410,25.190,23.410,-12,6,45,90,-,Earthing Transformer
WMID,Lea Marston 132kV,TAMW3_#1H0,33,TAMW5_1T0,11,Updated,Dyn11,3.638,82.549,82.549,-12,4,20,40,-,Resistor
WMID,Lea Marston 132kV,TAMW3_#2H0,33,TAMW5_2T0,11,Updated,Dyn11,3.638,82.549,82.549,-12,4,20,40,-,Resistor
WMID,Lea Marston 132kV,WOOE3_MAIN1,33,WOOE5_1T0,11,Updated,Dyn11,5.330,114.365,114.365,-12,4,12,24,-,Resistor
WMID,Lea Marston 132kV,WOOE3_MAIN2,33,WOOE5_2T0,11,Updated,Dyn11,5.416,113.449,113.449,-12,4,12,24,-,Resistor
WMID,Nechells 132kV,BOUR1_213,132,BOUR5N_T2,11,Updated,YNd1,1.013,53.271,60.267,-12,6,30,60,-,Earthing Transformer + Resistor
WMID,Nechells 132kV,CHES1_113,132,CHES5_1T0,11,Updated,YNd1,2.926,74.067,74.067,-12,6,15,30,-,Earthing Transformer
WMID,Nechells 132kV,CHES1_213,132,CHES5_2T0,11,Updated,YNd1,2.891,74.733,74.733,-12,6,15,30,-,Earthing Transformer
WMID,Nechells 132kV,CHES1_313,132,CHES5_3T0,11,Updated,YNd1,2.717,66.067,66.067,-12,6,15,30,-,Earthing Transformer
WMID,Nechells 132kV,SUML1_113A,132,SUML5_1T0A,11,Updated,YNd1,2.020,90.080,76.568,-12,6,15,30,-,Earthing Transformer
WMID,Nechells 132kV,SUML1_313B,132,SUML5_3T0B,11,Updated,YNd1,2.706,63.200,63.200,-12,6,15,30,-,Earthing Transformer
WMID,Nechells 132kV,SUML1_413A,132,SUML5_4T0A,11,Updated,YNd1,2.030,90.880,77.248,-12,6,15,30,-,Earthing Transformer
WMID,Ocker Hill 132kV,BLAL1_113B,132,BLAL5_#1T0B,11,Updated,YNd1,2.678,62.000,62.000,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Ocker Hill 132kV,BLAL1_213B,132,BLAL5_#2T0B,11,Updated,YNd1,2.692,62.900,62.900,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Ocker Hill 132kV,OCKB1_313A,132,OCKB3_#3T0A,33,Updated,YNd1,0.670,25.000,21.250,-12,6,45,90,-,Earthing Transformer
WMID,Ocker Hill 132kV,OCKB1_313B,132,OCKB5_3T0B,11,Updated,YNd1,2.327,86.133,101.270,-12,6,15,30,-,Earthing Transformer
WMID,Ocker Hill 132kV,OCKB1_GT1,132,OCKB5_1T0,11,Updated,YNd1,2.316,86.233,76.800,-12,6,15,30,-,Earthing Transformer
WMID,Ocker Hill 132kV,OCKB1_GT2,132,OCKB3_2T0,33,Updated,YNd1,0.976,24.733,22.267,-12,6,15,30,-,Earthing Transformer
WMID,Ocker Hill 132kV,OCKB1_GT4,132,OCKB5_4T0,11,Updated,YNd1,2.643,71.333,71.333,-12,6,15,30,-,Earthing Transformer
WMID,Oldbury 132kV,BIRL1_113,132,BIRL5_1T0,11,Updated,YNd1,2.150,82.170,69.845,-12,6,15,30,-,Earthing Transformer
WMID,Oldbury 132kV,BIRL1_213,132,BIRL5_2T0,11,Updated,YNd1,2.140,82.740,70.329,-12,6,15,30,-,Earthing Transformer
WMID,Oldbury 132kV,BIRL1_313,132,BIRL5_3T0,11,Updated,YNd1,2.160,82.210,69.879,-12,6,15,30,-,Earthing Transformer
WMID,Oldbury 132kV,OLDB1_GT1,132,OLDB5_1T0,11,Updated,YNd1,1.946,72.333,66.950,-12,6,15,30,-,Earthing Transformer
WMID,Oldbury 132kV,OLDB1_GT2,132,OLDB3_#2T0,33,Updated,YNd1,0.405,22.141,20.000,-12,6,45,90,-,Earthing Transformer
WMID,Oldbury 132kV,OLDB3_#3H0,33,OLDB5_5T0,11,Updated,Dzn0,2.761,86.728,85.799,-12,4,20,40,-,Earthing Transformer
WMID,Penn 132kV,ALBR3_2H3,33,ALBR5_2T0A,11,Updated,Yy0,4.915,97.457,0.000,-14,0,12,24,-,Shared Resistor
WMID,Penn 132kV,COSE1_113A,132,COSE5_1T0A,11,Updated,YNd1,2.578,71.167,71.167,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,COSE1_113B,132,COSE5_1T0B,11,Updated,YNd1,2.273,84.733,78.267,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,COSE1_213,132,COSE5_2T0,11,Updated,YNd1,2.623,71.167,71.167,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,COSE1_313,132,COSE5_3T0,11,Updated,YNd1,2.756,70.867,70.867,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,DUDL1_213,132,DUDL5_2T0,11,Updated,YNd11,2.150,84.270,73.990,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Penn 132kV,DUDL1_313A,132,DUDL5_3T0A,11,Updated,YNd1,2.482,67.867,67.867,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Penn 132kV,HINK1_313,132,HINK3_#3T0,33,Updated,YNd1,0.590,25.010,21.258,-12,6,40,60,60,Earthing Transformer
WMID,Penn 132kV,HINK1_GT1B,132,HINK5_1T0B,11,Updated,YNd1,2.953,72.933,72.933,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,HINK1_GT2B,132,HINK5_2T0B,11,Updated,YNd1,2.890,72.767,72.767,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,HINK3_#5H0,33,HINK5_5T0,11,Updated,Dz0,4.414,72.865,0.000,-13,1,15,15,-,Earthing Transformer
WMID,Penn 132kV,KINV3_2H3,33,KINV5_2T0,11,Updated,Yy0,7.179,110.609,0.000,-13,1,10,10,-,Shared Resistor
WMID,Penn 132kV,LYE_1_113,132,LYE_5_1T0,11,Updated,YNd1,3.083,79.000,79.000,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,LYE_1_213A,132,LYE_5_2T0A,11,Updated,YNd1,2.999,78.700,78.700,-12,6,15,30,-,Earthing Transformer
WMID,Penn 132kV,LYE_1_313,132,LYE_5_3T0,11,Updated,YNd1,5.715,90.000,79.650,-12,6,10,20,-,Earthing Transformer
WMID,Penn 132kV,PATT3_#1H0,33,PATT5_1T0,11,Updated,Yy0,6.090,123.670,0.000,-12,4,12,24,-,Resistor
WMID,Penn 132kV,WOLW1_113,132,WOLW3_1T0,33,Updated,YNd1,0.732,24.922,24.922,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Penn 132kV,WOLW1_213,132,WOLW3_2T0,33,Updated,YNd1,0.730,25.089,25.089,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Penn 132kV,WOLW3_3H0,33,WOLW5_3T0,11,Updated,Yy0,5.073,73.026,0.000,-12,2,15,15,-,Resistor
WMID,Penn 132kV,WOLW3_4H0,33,WOLW5_4T0,11,Updated,Yy0,5.071,73.174,0.000,-12,2,15,15,-,Resistor
WMID,Penn 132kV,WOLW3_5H0,33,WOLW5_5T0,11,Updated,Yy0,4.696,69.222,0.000,-12,4,13.5,27,-,Resistor
WMID,Penn 132kV,WOLW3_6H0,33,WOLW5_6T0,11,Updated,Yy0,3.357,84.200,0.000,-12,4,15,27,-,Resistor
WMID,Port Ham 132kV,ALDE6_1H3,66,ALDE5_1T0,11,Updated,Yy0,5.888,107.877,0.000,-12,0,10,13,-,Reactor
WMID,Port Ham 132kV,ALDE6_2H3,66,ALDE5_2T0,11,Updated,Yy0,8.160,122.240,0.000,-13,3,7.5,15,-,Reactor
WMID,Port Ham 132kV,BILS3_1H3,33,BILS5_1T0,11,Updated,Dyn11,9.774,141.358,116.400,-14,0,7.5,7.5,-,Shared Resistor
WMID,Port Ham 132kV,BILS3_2H3,33,BILS5_2T0,11,Updated,Dyn11,9.191,140.629,115.887,-14,0,7.5,7.5,-,Shared Resistor
WMID,Port Ham 132kV,BILS3_3H3,33,BILS5_3T0,11,Updated,Dyn11,9.622,123.871,102.000,-13,0,7.5,7.5,-,Shared Resistor
WMID,Port Ham 132kV,BISV6_1H3,66,BISV5_1T0,11,Updated,Dzn0,5.057,95.453,28.636,-12,0,15,19.5,-,Earthing Transformer + Reactor
WMID,Port Ham 132kV,BISV6_2H3,66,BISV5_2T0,11,Updated,Yy0,5.605,109.024,0.000,-14,1,12,24,-,Reactor
WMID,Port Ham 132kV,BIXH3_#1H0,33,BIXH5_1T0,11,Updated,Dyn11,5.556,126.512,107.535,-14,1,12,24,-,Shared Resistor
WMID,Port Ham 132kV,BIXH3_#2H0,33,BIXH5_2T0,11,Updated,Dyn11,5.603,126.860,107.830,-14,1,12,24,-,Shared Resistor
WMID,Port Ham 132kV,BROC3_#1H0,33,BROC5_1T0,11,Unchanged,Dyn11,5.580,125.570,1366.400,-12,4,12,24,-,Shared Resistor
WMID,Port Ham 132kV,BROC3_#2H0,33,BROC5_2T0,11,Unchanged,Dyn11,5.580,125.570,1366.400,-12,4,12,24,-,Shared Resistor
WMID,Port Ham 132kV,BROC3_#3H0,33,BROC5_3T0,11,Updated,Dyn11,3.600,86.260,73.320,-10,3,15,18.75,-,Shared Resistor
WMID,Port Ham 132kV,CASM1_313,132,CASM3_#3T0,33,Updated,YNd1,0.767,26.322,25.715,-12,6,30,60,-,Earthing Transformer
WMID,Port Ham 132kV,CASM1_413,132,CASM3_#4T0,33,Updated,YNd1,0.756,26.222,24.365,-12,6,30,60,-,Earthing Transformer
WMID,Port Ham 132kV,CASM1_513,132,CASM3_#5T0,33,Updated,YNd1,0.413,25.108,21.342,-12,6,60,90,-,Earthing Transformer
WMID,Port Ham 132kV,CHEL1_113A,132,CHEL6_1T0A,66,Updated,YNd1,0.375,11.100,9.435,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,CHEL1_113B,132,CHEL5_1T0B,11,New,YNd1,2.841,81.584,72.916,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,CHEL1_113B,132,CHEL5_1T0A,11,Removed,YNd1,2.880,70.000,70.000,-20,10,15,30,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,CHEL1_313,132,CHEL5_3T0,11,Updated,YNd1,2.745,81.087,72.639,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,CHEL1_413,132,CHEL5_4T0,11,Updated,YNd1,1.710,76.770,71.100,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,COMR1_113,132,COMR5_T1,11,Updated,YNyn0,1.038,59.290,81.400,-12,6,30,60,-,Resistor
WMID,Port Ham 132kV,COMR33_A,33,COMR5_1T0,11,Updated,Dy11,4.090,91.154,0.000,-10,4,23,30,-,Resistor
WMID,Port Ham 132kV,COMR33_B,33,COMR5_2T0,11,Updated,Dy11,4.265,91.518,0.000,-10,4,23,30,-,Resistor
WMID,Port Ham 132kV,EASA1_#110,132,EASA5_T1,11,Updated,YNyn0,0.990,10.209,36.544,-12,6,30,60,-,Resistor
WMID,Port Ham 132kV,EASA1_#210,132,EASA5_T2,11,Updated,YNyn0,0.973,8.267,36.544,-12,6,30,60,-,Resistor
WMID,Port Ham 132kV,EASA1_#310,132,EASA5T3B,11,Updated,YNyn0,2.276,84.800,99900.000,-12,6,15,30,-,Resistor
WMID,Port Ham 132kV,EASA1_#410,132,EASA5T4B,11,Updated,YNyn0,2.279,84.267,99900.000,-12,6,15,30,-,Resistor
WMID,Port Ham 132kV,ELTO3_1H3,33,ELTO5_1T0,11,Updated,Dy11,10.174,125.911,0.000,-13,1,7.5,7.5,-,Shared Resistor
WMID,Port Ham 132kV,ELTO3_2H3,33,ELTO5_2T0,11,Updated,Dy11,10.395,126.785,0.000,-13,1,7.5,7.5,-,Shared Resistor
WMID,Port Ham 132kV,HERC6_1H3,66,HERC5_1T0,11,Updated,Yy0,1.726,70.278,0.000,-12,3,20,40,-,Reactor
WMID,Port Ham 132kV,HERC6_2H3,66,HERC5_2T0,11,Updated,Yy0,1.737,71.426,0.000,-12,3,20,40,-,Reactor
WMID,Port Ham 132kV,HERE1_410,132,HERE6T4,66,Updated,YNd1,0.425,13.549,12.130,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,HERE1_513,132,HERE6T5,66,Updated,YNd1,0.411,16.717,14.631,-12,6,45,90,-,Earthing Transformer + Reactor
WMID,Port Ham 132kV,HERE1_610,132,HERE6T6,66,Updated,YNd1,0.416,13.216,12.362,-12,6,45,90,90,Earthing Transformer + Resistor
WMID,Port Ham 132kV,HERN6_MAIN1,66,HERN5_1T0,11,Updated,Yy0,3.246,80.880,0.000,-13,3,20,40,-,Shared Resistor
WMID,Port Ham 132kV,HERN6_MAIN2,66,HERN5_2T0,11,Updated,Yy0,3.080,81.070,0.000,-13,3,20,40,-,Shared Resistor
WMID,Port Ham 132kV,HERN6_MAIN3,66,HERN5_3T0,11,Updated,Yy0,1.770,79.405,0.000,-13,3,20,40,-,Shared Resistor
WMID,Port Ham 132kV,HERS6_1H3,66,HERS5_1T0,11,Updated,Yyn0,2.361,87.023,15.214,-13,3,20,40,-,Shared Resistor
WMID,Port Ham 132kV,HERS6_2H3,66,HERS5_2T0,11,Updated,Yy0,2.523,83.613,0.000,-12,0,20,40,-,Shared Resistor
WMID,Port Ham 132kV,LYDN1_113,132,LYDN3_#1T0,33,Updated,YNd1,0.738,27.560,27.560,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,LYDN1_213,132,LYDN3_#2T0,33,Updated,YNd1,0.467,20.330,20.330,-12,6,45,90,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,LYDN3_#1H0,33,LYDN5_1T0,11,Updated,Dyn11,12.190,109.935,95.583,-11,4,6,9.5,-,Resistor
WMID,Port Ham 132kV,LYDN3_#2H0,33,LYDN5_2T0,11,Updated,Dyn11,12.190,109.571,95.250,-11,4,6,9.5,-,Resistor
WMID,Port Ham 132kV,MARH6_1H3,66,MARH5_1T0,11,Updated,Yyn0,5.057,95.453,572.718,-12,0,16,20,-,Shared Resistor
WMID,Port Ham 132kV,MARH6_2H3,66,MARH5_2T0,11,Updated,Yyn0,4.030,83.613,501.678,-12,0,16,20,-,Shared Resistor
WMID,Port Ham 132kV,MEAL3_1H3,33,MEAL5_1T0,11,Updated,Dyn11,4.032,90.061,76.552,-14,0,15,15,-,Shared Resistor
WMID,Port Ham 132kV,MEAL3_2H3,33,MEAL5_2T0,11,Updated,Dyn11,4.051,89.187,75.809,-14,0,15,15,-,Shared Resistor
WMID,Port Ham 132kV,MEAL3_3H3,33,MEAL5_3T0,11,Updated,Dyn11,2.730,88.490,75.220,-12,4,20,40,-,Shared Resistor
WMID,Port Ham 132kV,MITC3_1H3,33,MITC5_1T0,11,Updated,Dyn11,9.082,117.896,100.212,-16,0,7.5,15,-,Reactor
WMID,Port Ham 132kV,MITC3_2H3,33,MITC5_2T0,11,Updated,Dyn11,8.719,117.896,100.212,-16,0,7.5,15,-,Reactor
WMID,Port Ham 132kV,PRIR3_1H3,33,PRIR5_1T0,11,Updated,Dy11,6.301,98.586,0.000,-12,0,10,10,-,Reactor
WMID,Port Ham 132kV,PRIR3_2H3,33,PRIR5_2T0,11,Updated,Dy11,6.271,108.205,0.000,-12,0,10,10,-,Reactor
WMID,Port Ham 132kV,ROTO3_#1H0,33,ROTO5_1T0,11,Updated,Dy11,2.456,78.257,0.000,-15,1,20,40,-,Shared Resistor
WMID,Port Ham 132kV,ROTO3_#2H0,33,ROTO5_2T0,11,Updated,Dy11,2.492,77.601,0.000,-15,1,20,40,-,Shared Resistor
WMID,Port Ham 132kV,STAD33,33,STAD511,11,Removed,Dy11,36.000,233.000,0.000,-5,5,0,0,-,-
WMID,Port Ham 132kV,STOF3_1H3,33,STOF5_2T0,11,Updated,Yyn0,6.619,112.795,676.770,-16,0,10,10,-,Solid
WMID,Port Ham 132kV,TEWG1_113,132,TEWG5_1T0A,11,Updated,YNd1,3.093,72.700,72.700,-12,6,15,30,-,Earthing Transformer + Resistor
WMID,Port Ham 132kV,TEWG1_213,132,TEWG5_2T0A,11,Updated,YNd1,1.636,71.467,61.260,-12,6,15,30,-,Earthing Transformer
WMID,Port Ham 132kV,TEWG1_313,132,TEWG5_3T0A,11,Updated,YNd1,2.680,78.200,70.630,-12,6,15,30,-,Earthing Transformer
WMID,Port Ham 132kV,TUFF3_2H3,33,TUFF5_2T0A,11,Updated,Dy11,4.241,88.822,0.000,-14,0,23,30,-,Shared Resistor
WMID,Port Ham 132kV,TUFF3_2H3,33,TUFF5_2T0B,11,Updated,Dyn11,4.707,87.438,0.000,-13,1,15,15,-,Shared Resistor
WMID,Port Ham 132kV,TUFF331A,33,TUFF5_1T0A,11,Updated,Dy11,4.501,87.292,0.000,-14,0,23,30,-,Shared Resistor
WMID,Port Ham 132kV,TUFF331B,33,TUFF5_1T0B,11,Updated,Dyn11,4.820,91.300,0.000,-13,1,15,15,-,Shared Resistor
WMID,Rugeley 132kV,RUGT1_113,132,RUGT5_1T0,11,Updated,YNd1,2.160,83.410,76.440,-12,6,15,30,-,Earthing Transformer
WMID,Rugeley 132kV,RUGT1_213,132,RUGT5_2T0,11,Updated,YNd1,3.292,74.500,74.500,-12,6,15,30,-,Earthing Transformer
WMID,Rugeley 132kV,STAF1_210,132,STAF5_T2B,11,Updated,YNyn0,0.537,59.188,12.324,-12,6,30,60,-,Resistor
WMID,Rugeley 132kV,STAS_GT3,132,STAS5_T3,11,Updated,YNyn0,1.388,33.267,0.000,-12,6,30,60,-,Resistor
WMID,Willenhall 132kV,WIEN1_510,132,WIEN8_5L3,25,Updated,Yy0,2.500,69.400,0.000,-5,0,20.5,26.5,-,-
WMID,Willenhall 132kV,WIEN1_GT1,132,WIEN5_1T0,11,Updated,YNd1,2.200,90.633,84.067,-12,6,15,30,-,Earthing Transformer
WMID,Willenhall 132kV,WIEN1_GT2B,132,WIEN5_2T0B,11,Updated,YNd1,2.420,85.130,79.000,-12,6,15,30,-,Earthing Transformer
WMID,Willenhall 132kV,WIEN1_GT4B,132,WIEN5_4T0B,11,Updated,YNd1,2.594,69.170,69.170,-12,6,15,30,-,Earthing Transformer
WMID,Willenhall 132kV,WOLP3_#2L5,33,WOLP5GEN,11,Removed,Dyn11,3.960,60.300,51.260,0,0,18,18,-,-
WMID,Willenhall 132kV,WOLV1_313,132,WOLV3_3T0,33,Updated,YNd1,0.992,21.467,21.467,-14,7,40,60,-,Earthing Transformer + Resistor
WMID,Willenhall 132kV,WOLV3_#5L5,33,WOLV5_5T0,11,Updated,Yy0,2.881,76.852,0.000,-12,4,12,19,-,Resistor
